! File generated by DesignBuilder - 4.5.0.073 28/12/2015 - 07:34:38
!  based on 160701 pipetest run 125.idf with amended schedules for LRC



RunPeriod,                                        !- Annual simulation
   1200 secondary school,                         !- Location
   1,1,                                          !- Start Month , Day
   1,15,                                          !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GBR_LONDON_GATWICK_IWEC.epw

Site:Location,1200 secondary school,              !- Location Name
   51.15,                                         !- Latitude
   -0.18,                                         !- Longitude
   0,                                             !- Time Zone
   62;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   4.16,                                          !- January FCfactorMethod ground temperature {C}
   5.30,                                          !- Februry FCfactorMethod ground temperature {C}
   7.51,                                          !- March FCfactorMethod ground temperature {C}
   9.61,                                          !- April FCfactorMethod ground temperature {C}
   13.58,                                         !- May FCfactorMethod ground temperature {C}
   15.67,                                         !- June FCfactorMethod ground temperature {C}
   16.24,                                         !- July FCfactorMethod ground temperature {C}
   15.18,                                         !- August FCfactorMethod ground temperature {C}
   12.74,                                         !- September FCfactorMethod ground temperature {C}
   9.69,                                          !- October FCfactorMethod ground temperature {C}
   6.69,                                          !- November FCfactorMethod ground temperature {C}
   4.70;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

ProgramControl,
   1;                                             !- Number of threads allowed

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   Yes,                                           !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in 1200 secondary school Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   27.2,                                          !- Maximum Dry-Bulb Temperature {C}
   9.4,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100582.4,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   0,                                             !- Rain Indicator {0-no,1-yes}
   0,                                             !- Snow on ground indicator {0-no,1-yes}
   1,                                             !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay, Winter Design Day in 1200 secondary school,  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -4.4,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -4.4,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100582.4,                                      !- Barometric Pressure {N/M**2}
   12.3,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   0,                                             !- Rain Indicator {0-no,1-yes}
   0,                                             !- Snow on ground indicator {0-no,1-yes}
   0,                                             !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.1} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

Material,
    Pipe Steel,              !- Name
    Smooth,                  !- Roughness
    3.00E-03,                !- Thickness {m}
    45.31,                   !- Conductivity {W/m-K}
    7833.0,                  !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    3.0E-02,                 !- Thickness {m}
    4.0E-02,                 !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance




Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
1 ,                                   ! Resistance {M**2K/W}
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Hot Water flow set point temperature: Always 80.0 C
Schedule:Compact, 
Hot Water flow set point temperature: Always 80.0 C, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   80 ;


! Schedule: Heating set point schedule
Schedule:Compact, 
Heating set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   20 ;


! Schedule: Cooling set point schedule
Schedule:Compact, 
Cooling set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   24 ;


! Schedule: Control type schedule: Always 4
Schedule:Compact, 
Control type schedule: Always 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    4 ;


! Schedule: Domestic hot water setpoint temperature: Always 55.00
Schedule:Compact, 
Domestic hot water setpoint temperature: Always 55.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   55 ;


! Schedule: Water heater ambient temperature schedule: Always 20.00
Schedule:Compact, 
Water heater ambient temperature schedule: Always 20.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   20 ;


! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact, 
Relative humidity setpoint schedule: Always 50.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   50 ;


! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact, 
Heating Fanger comfort setpoint: Always -0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  -0.5;


! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact, 
Cooling Fanger comfort setpoint: Always  0.1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1;


! Schedule: Fan operation mode - Cycling
Schedule:Compact,
Fan operation mode - Cycling,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
Zone CO2 setpoint: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
Min CO2 concentration: Always 600ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  600  ;


! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
Generic contaminant setpoint: Always 0.5ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0.5  ;


! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact, 
Air distribution effectiveness (always 1), 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


! Schedule: Unoccupied_occ
Schedule:Compact,
Unoccupied_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: Hall_occ
Schedule:Compact,
Hall_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: class_assoc_occ
Schedule:Compact,
class_assoc_occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: office_occ
Schedule:Compact,
office_occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: toilet_occ
Schedule:Compact,
toilet_occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: kitchen_occ
Schedule:Compact,
kitchen_occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: Unequipped_Equip
Schedule:Compact,
Unequipped_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: Hall_Equip
Schedule:Compact,
Hall_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.05,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
  Until: 24:00,0.05,          !- Field 3
    For: Holidays,           !- Field 28
  Until: 24:00,0.05,          !- Field 3
    For: WinterDesignDay AllOtherDays, !- Field 31
  Until: 24:00,0.05,          !- Field 3
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
  Until: 24:00,0.05,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.05,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
  Until: 24:00,0.05,          !- Field 3
    For: Holidays,           !- Field 28
  Until: 24:00,0.05,          !- Field 3
    For: WinterDesignDay AllOtherDays, !- Field 31
  Until: 24:00,0.05,          !- Field 3
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
  Until: 24:00,0.05,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.05,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
  Until: 24:00,0.05,          !- Field 3
    For: Holidays,           !- Field 28
  Until: 24:00,0.05,          !- Field 3
    For: WinterDesignDay AllOtherDays, !- Field 31
  Until: 24:00,0.05,          !- Field 3
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
  Until: 24:00,0.05,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.05,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
  Until: 24:00,0.05,          !- Field 3
    For: Holidays,           !- Field 28
  Until: 24:00,0.05,          !- Field 3
    For: WinterDesignDay AllOtherDays, !- Field 31
  Until: 24:00,0.05,          !- Field 3
    Through: 3 sep,         !- Field 1
    For: AllDays,            !- Field 2
  Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.05,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
  Until: 24:00,0.05,          !- Field 3
    For: Holidays,           !- Field 28
  Until: 24:00,0.05,          !- Field 3
    For: WinterDesignDay AllOtherDays, !- Field 31
  Until: 24:00,0.05,          !- Field 3
    Through: 3 nov,         !- Field 1
    For: AllDays,            !- Field 2
  Until: 24:00,0.05,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.05,          !- Field 7
    Until: 12:00,0.5,       !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
  Until: 24:00,0.05,          !- Field 3
    For: Holidays,           !- Field 28
  Until: 24:00,0.05,          !- Field 3
    For: WinterDesignDay AllOtherDays, !- Field 31
  Until: 24:00,0.05,          !- Field 3
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
  Until: 24:00,0;          !- Field 3
  
! Schedule: class_type_Equip
Schedule:Compact,
class_type_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.5,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.5,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.5,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.5,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.5,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.5,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: office_Equip
Schedule:Compact,
office_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.05,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.05,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.05,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.05,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.05,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,          !- Field 7
    Until: 08:00,0.5,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.5,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.5,          !- Field 19
    Until: 24:00,0.05,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0.05,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0.05,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0.05,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: toilet_Equip
Schedule:Compact,
toilet_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: kitchen_Equip
Schedule:Compact,
kitchen_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: Unlit_light
Schedule:Compact,
Unlit_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: General_Light
Schedule:Compact,
General_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,          !- Field 7
    Until: 12:00,1,       !- Field 13
    Until: 13:00,0.1,          !- Field 15
    Until: 15:00,1,        !- Field 17
    Until: 18:00,0.1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    
! Schedule: Kitchen_Light
Schedule:Compact,
Kitchenl_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 06 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 15 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 24 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 29 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 14 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 31 May,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 9 Jun,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 24 Jul,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Sep,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 25 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 3 Nov,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 06:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3
    


! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact, 
Loop high setpoint temperature: Always 32.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 32;


! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact, 
Loop low setpoint temperature: Always 15.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 15;




WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}


WindowMaterial:Glazing,10000,                     !- test pane
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .08,                                           !- Visible reflectance at normal incidence: front side
   .08,                                           !- Visible reflectance at normal incidence: back side
   0,                                             !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   0.9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- thickness .1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
    .1327,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness .1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness .07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
    .07,                                          !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness .03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
    .03,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Asphalt- thickness .019
Material, Asphalt_.019,
   Rough,                                         !- Roughness
    .019,                                         !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! Fibreboard- thickness .013
Material, Fibreboard_.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.06,                                          !- Conductivity {w/m-K}
   300,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness .048
Material, XPS Extruded Polystyrene  - CO2 Blowing_.048,
   Rough,                                         !- Roughness
    .048,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness .1
Material, Cast Concrete (Lightweight)_.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.38,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness .025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
    .025,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! baseline Brickwork, Outer Leaf- thickness .1
Material, baseline Brickwork Outer Leaf_.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   .084,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! baseline test insulation- thickness .05
Material, baseline test insulation_.05,
   Rough,                                         !- Roughness
    .05,                                          !- Thickness {m}
   0.038,                                          !- Conductivity {w/m-K}
   40,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Concrete Block (Medium)- thickness .1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness .015
Material, Gypsum Plastering_.015,
   Rough,                                         !- Roughness
    .015,                                         !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Cast Concrete (Dense)- thickness .1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Holes and vents- thickness .2
Material, Holes and vents_.2,
   Rough,                                         !- Roughness
    .2,                                           !- Thickness {m}
   0.1,                                           !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Painted Oak- thickness .035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
    .035,                                         !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    Pipe Steel;              !- Layer 2

Construction,
    Plain Pipe,              !- Name
    Pipe Steel;              !- Outside Layer

! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! Baseline Flat roof - Typical reference - Medium weight 
Construction, Baseline Flat roof - Typical reference - Medium weight,
   Asphalt_.019,                                  !- .019m
   Fibreboard_.013,                               !- .013m
   XPS Extruded Polystyrene  - CO2 Blowing_.048,  !- .048m
   Cast Concrete (Lightweight)_.1;                !- .1m

! <Previous reversed>
Construction, Baseline Flat roof - Typical reference - Medium weight _Rev,
   Cast Concrete (Lightweight)_.1,                !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.048,  !- .048m
   Fibreboard_.013,                               !- .013m
   Asphalt_.019;                                  !- .019m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project partition
Construction, Project partition,
   Gypsum Plasterboard_.025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project partition_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! baseline wall
Construction, baseline wall,
   baseline Brickwork Outer Leaf_.1,              !- .1m
   baseline test insulation_.05,                  !- .05m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, baseline wall_Rev,
   Gypsum Plastering_.015,                        !- .015m
   Concrete Block (Medium)_.1,                    !- .1m
   baseline test insulation_.05,                  !- .05m
   baseline Brickwork Outer Leaf_.1;              !- .1m

! Project internal floor
Construction, Project internal floor,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal floor_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Project internal floor_Reversed
Construction, Project internal floor_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal floor_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Holes and vents
Construction, Holes and vents,
   Holes and vents_.2;                            !- .2m

! <Previous reversed>
Construction, Holes and vents_Rev,
   Holes and vents_.2;                            !- .2m

! Project internal mass
Construction, Project internal mass,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal mass_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Project external door
Construction, Project external door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project external door_Rev,
   Painted Oak_.035;                              !- .035m


Construction,1001,                                !- test glazing type - Material layer names follow:
   10000,                                         !- test pane
   1002,                                          !- AIR 13MM
   10000;                                         !- test pane

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000;                                          !- Max Surface Temperature Limit
ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
    0,                                            !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! sports - sports store
Zone, Sports:SportsStore,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    455.7499,                                     !- Zone volume
    60.7666,                                      !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Sports:SportsStore,             !- Name
      Sports:SportsStore,                         !- Zone Name
      Unoccupied_Occ,                           !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
   ,               			 !- Number of People
    0.121,                  !- People per Zone Floor Area {person/m2
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 101675,                   !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 101675,                   !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 101675,    !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 101675,    !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Sports:SportsStore ,                   !- Name
      Sports:SportsStore,                         !- Zone Name
      Unlit_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.5473,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, Sports:SportsStore Infiltration,  !- Name
      Sports:SportsStore,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,      		             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Sports:SportsStore Nat Vent,  !- Name
      Sports:SportsStore,                         !- Zone Name
      Unoccupied_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .379792,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! sports, sports store, Ground floor - 66.400 m2 (Ground), Surface Area: 66.400m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_GroundFloor_0_0_0,       !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -57.6632373486,-49.0568100446, 0,           !- Vertex 1
      -73.6632373486,-49.0568100446, 0,           !- Vertex 2
      -73.6632373486,-44.9068100446, 0,           !- Vertex 3
      -57.6632373486,-44.9068100446, 0;           !- Vertex 4

   ! sports, sports store, Roof - 66.400 m2, Surface Area: 66.400m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Roof_1_0_0,              !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -73.6632373486,-49.0568100446, 7.5,         !- Vertex 1
      -57.6632373486,-49.0568100446, 7.5,         !- Vertex 2
      -57.6632373486,-44.9068100446, 7.5,         !- Vertex 3
      -73.6632373486,-44.9068100446, 7.5;         !- Vertex 4

   ! sports, sports store, Partition - 31.125 m2 (sports, ext store), Surface Area: 31.125
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Partition_2_0_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Surface, Sports:ExtStore_Partition_4_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.6632373486,-49.05681004, 0,             !- Vertex 1
      -57.6632373486,-44.90681004, 0,             !- Vertex 2
      -57.6632373486,-44.90681004, 7.5,           !- Vertex 3
      -57.6632373486,-49.05681004, 7.5;           !- Vertex 4

   ! sports, sports store, Partition - 31.125 m2 (sports, ext store), Surface Area: 31.125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Sports:ExtStore_Partition_4_0_10000,        !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, Sports:SportsStore_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.6632373486,-44.90681004, 0,             !- Vertex 1
      -57.6632373486,-49.05681004, 0,             !- Vertex 2
      -57.6632373486,-49.05681004, 7.5,           !- Vertex 3
      -57.6632373486,-44.90681004, 7.5;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 2.955
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Partition_3_0_0,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Surface, FirstFloor:Activity_Partition_6_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-44.9068100446, 7.2,           !- Vertex 1
      -67.51323735,-44.9068100446, 7.2,           !- Vertex 2
      -67.51323735,-44.9068100446, 7.5,           !- Vertex 3
      -57.66323735,-44.9068100446, 7.5;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 2.955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:Activity_Partition_6_0_10001,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      FirstFloor:Activity,                        !- Zone Name
      Surface, Sports:SportsStore_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -67.51323735,-44.9068100446, 7.2,           !- Vertex 1
      -57.66323735,-44.9068100446, 7.2,           !- Vertex 2
      -57.66323735,-44.9068100446, 7.5,           !- Vertex 3
      -67.51323735,-44.9068100446, 7.5;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 1.872
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Partition_3_1_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Surface, FirstFloor:ActivityStore_Partition_6_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-44.9068100446, 3.6,           !- Vertex 1
      -58.18323735,-44.9068100446, 3.6,           !- Vertex 2
      -58.18323735,-44.9068100446, 7.2,           !- Vertex 3
      -57.66323735,-44.9068100446, 7.2;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 1.872 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:ActivityStore_Partition_6_0_10002,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      FirstFloor:ActivityStore,                   !- Zone Name
      Surface, Sports:SportsStore_Partition_3_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -58.18323735,-44.9068100446, 3.6,           !- Vertex 1
      -57.66323735,-44.9068100446, 3.6,           !- Vertex 2
      -57.66323735,-44.9068100446, 7.2,           !- Vertex 3
      -58.18323735,-44.9068100446, 7.2;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 33.588
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Partition_3_2_0,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Surface, FirstFloor:Activity_Partition_7_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -58.18323735,-44.9068100446, 3.6,           !- Vertex 1
      -67.51323735,-44.9068100446, 3.6,           !- Vertex 2
      -67.51323735,-44.9068100446, 7.2,           !- Vertex 3
      -58.18323735,-44.9068100446, 7.2;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 33.588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:Activity_Partition_7_0_10003,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      FirstFloor:Activity,                        !- Zone Name
      Surface, Sports:SportsStore_Partition_3_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -67.51323735,-44.9068100446, 3.6,           !- Vertex 1
      -58.18323735,-44.9068100446, 3.6,           !- Vertex 2
      -58.18323735,-44.9068100446, 7.2,           !- Vertex 3
      -67.51323735,-44.9068100446, 7.2;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 1.872
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Partition_3_3_0,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_32_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-44.9068100446, 0,             !- Vertex 1
      -58.18323735,-44.9068100446, 0,             !- Vertex 2
      -58.18323735,-44.9068100446, 3.6,           !- Vertex 3
      -57.66323735,-44.9068100446, 3.6;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 1.872 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_32_0_10004,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, Sports:SportsStore_Partition_3_3_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -58.18323735,-44.9068100446, 0,             !- Vertex 1
      -57.66323735,-44.9068100446, 0,             !- Vertex 2
      -57.66323735,-44.9068100446, 3.6,           !- Vertex 3
      -58.18323735,-44.9068100446, 3.6;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 33.588
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Partition_3_4_0,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Surface, GroundFloor:Changing_Partition_7_0_10005,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -58.18323735,-44.9068100446, 0,             !- Vertex 1
      -67.51323735,-44.9068100446, 0,             !- Vertex 2
      -67.51323735,-44.9068100446, 3.6,           !- Vertex 3
      -58.18323735,-44.9068100446, 3.6;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 33.588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:Changing_Partition_7_0_10005,   !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:Changing,                       !- Zone Name
      Surface, Sports:SportsStore_Partition_3_4_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -67.51323735,-44.9068100446, 0,             !- Vertex 1
      -58.18323735,-44.9068100446, 0,             !- Vertex 2
      -58.18323735,-44.9068100446, 3.6,           !- Vertex 3
      -67.51323735,-44.9068100446, 3.6;           !- Vertex 4

   ! sports, sports store, Wall - 120.000 m2 - 0.0°, Surface Area: 46.125m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Wall_3_5_0,              !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -67.51323735,-44.9068100446, 0,             !- Vertex 1
      -73.66323735,-44.9068100446, 0,             !- Vertex 2
      -73.66323735,-44.9068100446, 7.5,           !- Vertex 3
      -67.51323735,-44.9068100446, 7.5;           !- Vertex 4

   ! sports, sports store, Wall - 31.125 m2 - 270.0°, Surface Area: 31.125m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Wall_4_0_0,              !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -73.6632373486,-44.9068100446, 0,           !- Vertex 1
      -73.6632373486,-49.0568100446, 0,           !- Vertex 2
      -73.6632373486,-49.0568100446, 7.5,         !- Vertex 3
      -73.6632373486,-44.9068100446, 7.5;         !- Vertex 4

   ! sports, sports store, Partition - 120.000 m2 (sports, Sports hall), Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsStore_Partition_5_0_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Sports:SportsStore,                         !- Zone Name
      Surface, Sports:SportsHall_Partition_4_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -73.66323735,-49.0568100446, 0,             !- Vertex 1
      -57.66323735,-49.0568100446, 0,             !- Vertex 2
      -57.66323735,-49.0568100446, 7.5,           !- Vertex 3
      -73.66323735,-49.0568100446, 7.5;           !- Vertex 4

   ! sports, sports store, Partition - 120.000 m2 (sports, Sports hall), Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Sports:SportsHall_Partition_4_0_10006,      !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Surface, Sports:SportsStore_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-49.0568100446, 0,             !- Vertex 1
      -73.66323735,-49.0568100446, 0,             !- Vertex 2
      -73.66323735,-49.0568100446, 7.5,           !- Vertex 3
      -57.66323735,-49.0568100446, 7.5;           !- Vertex 4


! sports - ext store
Zone, Sports:ExtStore,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.325,                                       !- Zone volume
    7.11,                                         !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Sports:ExtStore,                !- Name
      Sports:ExtStore,                            !- Zone Name
      Unoccupied_Occ,                           !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.121,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 101682,                   !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 101682,                   !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 101682,    !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 101682,    !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Sports:ExtStore ,                      !- Name
      Sports:ExtStore,                            !- Zone Name
      Unlit_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.5473,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, Sports:ExtStore Infiltration,  !- Name
      Sports:ExtStore,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Sports:ExtStore Nat Vent,  !- Name
      Sports:ExtStore,                            !- Zone Name
      Unoccupied_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .044438,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! sports, ext store, Ground floor - 8.300 m2 (Ground), Surface Area: 8.300m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_GroundFloor_0_0_0,          !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.0568100446, 0,           !- Vertex 1
      -57.6632373486,-49.0568100446, 0,           !- Vertex 2
      -57.6632373486,-44.9068100446, 0,           !- Vertex 3
      -55.6632373486,-44.9068100446, 0;           !- Vertex 4

   ! sports, ext store, Roof - 8.300 m2, Surface Area: 8.300m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Roof_1_0_0,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -57.6632373486,-49.0568100446, 7.5,         !- Vertex 1
      -55.6632373486,-49.0568100446, 7.5,         !- Vertex 2
      -55.6632373486,-44.9068100446, 7.5,         !- Vertex 3
      -57.6632373486,-44.9068100446, 7.5;         !- Vertex 4

   ! sports, ext store, Partition - 31.125 m2 (second floor, english  56790, first floor, Zone 6, ground floor, GF door 1), Surface Area: 1.245
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Partition_2_0_0,            !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, GroundFloor:GFDoor1_Partition_6_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.05681004, 7.2,           !- Vertex 1
      -55.6632373486,-44.90681004, 7.2,           !- Vertex 2
      -55.6632373486,-44.90681004, 7.5,           !- Vertex 3
      -55.6632373486,-49.05681004, 7.5;           !- Vertex 4

   ! sports, ext store, Partition - 31.125 m2 (second floor, english  56790, first floor, Zone 6, ground floor, GF door 1), Surface Area: 1.245 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor1_Partition_6_0_10007,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFDoor1,                        !- Zone Name
      Surface, Sports:ExtStore_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-44.90681004, 7.2,           !- Vertex 1
      -55.6632373486,-49.05681004, 7.2,           !- Vertex 2
      -55.6632373486,-49.05681004, 7.5,           !- Vertex 3
      -55.6632373486,-44.90681004, 7.5;           !- Vertex 4

   ! sports, ext store, Partition - 31.125 m2 (second floor, english  56790, first floor, Zone 6, ground floor, GF door 1), Surface Area: 14.94
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Partition_2_1_0,            !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, GroundFloor:GFDoor1_Partition_6_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.05681004, 3.6,           !- Vertex 1
      -55.6632373486,-44.90681004, 3.6,           !- Vertex 2
      -55.6632373486,-44.90681004, 7.2,           !- Vertex 3
      -55.6632373486,-49.05681004, 7.2;           !- Vertex 4

   ! sports, ext store, Partition - 31.125 m2 (second floor, english  56790, first floor, Zone 6, ground floor, GF door 1), Surface Area: 14.94 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor1_Partition_6_0_10008,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFDoor1,                        !- Zone Name
      Surface, Sports:ExtStore_Partition_2_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-44.90681004, 3.6,           !- Vertex 1
      -55.6632373486,-49.05681004, 3.6,           !- Vertex 2
      -55.6632373486,-49.05681004, 7.2,           !- Vertex 3
      -55.6632373486,-44.90681004, 7.2;           !- Vertex 4

   ! sports, ext store, Partition - 31.125 m2 (second floor, english  56790, first floor, Zone 6, ground floor, GF door 1), Surface Area: 14.94
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Partition_2_2_0,            !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, GroundFloor:GFDoor1_Partition_6_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.05681004, 0,             !- Vertex 1
      -55.6632373486,-44.90681004, 0,             !- Vertex 2
      -55.6632373486,-44.90681004, 3.6,           !- Vertex 3
      -55.6632373486,-49.05681004, 3.6;           !- Vertex 4

   ! sports, ext store, Partition - 31.125 m2 (second floor, english  56790, first floor, Zone 6, ground floor, GF door 1), Surface Area: 14.94 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor1_Partition_6_0_10009,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFDoor1,                        !- Zone Name
      Surface, Sports:ExtStore_Partition_2_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-44.90681004, 0,             !- Vertex 1
      -55.6632373486,-49.05681004, 0,             !- Vertex 2
      -55.6632373486,-49.05681004, 3.6,           !- Vertex 3
      -55.6632373486,-44.90681004, 3.6;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (second floor, Zone 9, first floor, activity store, ground floor, GF circulation), Surface Area: 0.6
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Partition_3_0_0,            !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, FirstFloor:Activity_Partition_6_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.66323735,-44.9068100446, 7.2,           !- Vertex 1
      -57.66323735,-44.9068100446, 7.2,           !- Vertex 2
      -57.66323735,-44.9068100446, 7.5,           !- Vertex 3
      -55.66323735,-44.9068100446, 7.5;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (second floor, Zone 9, first floor, activity store, ground floor, GF circulation), Surface Area: 0.6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:Activity_Partition_6_0_10010,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      FirstFloor:Activity,                        !- Zone Name
      Surface, Sports:ExtStore_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-44.9068100446, 7.2,           !- Vertex 1
      -55.66323735,-44.9068100446, 7.2,           !- Vertex 2
      -55.66323735,-44.9068100446, 7.5,           !- Vertex 3
      -57.66323735,-44.9068100446, 7.5;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (second floor, Zone 9, first floor, activity store, ground floor, GF circulation), Surface Area: 7.2
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Partition_3_1_0,            !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, FirstFloor:ActivityStore_Partition_6_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.66323735,-44.9068100446, 3.6,           !- Vertex 1
      -57.66323735,-44.9068100446, 3.6,           !- Vertex 2
      -57.66323735,-44.9068100446, 7.2,           !- Vertex 3
      -55.66323735,-44.9068100446, 7.2;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (second floor, Zone 9, first floor, activity store, ground floor, GF circulation), Surface Area: 7.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:ActivityStore_Partition_6_0_10011,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      FirstFloor:ActivityStore,                   !- Zone Name
      Surface, Sports:ExtStore_Partition_3_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-44.9068100446, 3.6,           !- Vertex 1
      -55.66323735,-44.9068100446, 3.6,           !- Vertex 2
      -55.66323735,-44.9068100446, 7.2,           !- Vertex 3
      -57.66323735,-44.9068100446, 7.2;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (second floor, Zone 9, first floor, activity store, ground floor, GF circulation), Surface Area: 7.2
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Partition_3_2_0,            !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_32_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.66323735,-44.9068100446, 0,             !- Vertex 1
      -57.66323735,-44.9068100446, 0,             !- Vertex 2
      -57.66323735,-44.9068100446, 3.6,           !- Vertex 3
      -55.66323735,-44.9068100446, 3.6;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (second floor, Zone 9, first floor, activity store, ground floor, GF circulation), Surface Area: 7.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_32_0_10012,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, Sports:ExtStore_Partition_3_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-44.9068100446, 0,             !- Vertex 1
      -55.66323735,-44.9068100446, 0,             !- Vertex 2
      -55.66323735,-44.9068100446, 3.6,           !- Vertex 3
      -57.66323735,-44.9068100446, 3.6;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (sports, Sports hall), Surface Area: 15
   BuildingSurface:Detailed,                      !- Surface
      Sports:ExtStore_Partition_5_0_0,            !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Sports:ExtStore,                            !- Zone Name
      Surface, Sports:SportsHall_Partition_3_0_10013,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.66323735,-49.0568100446, 0,             !- Vertex 1
      -55.66323735,-49.0568100446, 0,             !- Vertex 2
      -55.66323735,-49.0568100446, 7.5,           !- Vertex 3
      -57.66323735,-49.0568100446, 7.5;           !- Vertex 4

   ! sports, ext store, Partition - 15.000 m2 (sports, Sports hall), Surface Area: 15 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Sports:SportsHall_Partition_3_0_10013,      !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Surface, Sports:ExtStore_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.66323735,-49.0568100446, 0,             !- Vertex 1
      -57.66323735,-49.0568100446, 0,             !- Vertex 2
      -57.66323735,-49.0568100446, 7.5,           !- Vertex 3
      -55.66323735,-49.0568100446, 7.5;           !- Vertex 4


! sports - Sports hall
Zone, Sports:SportsHall,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4273.3188,                                    !- Zone volume
    569.7758,                                     !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Sports:SportsHall,              !- Name
      Sports:SportsHall,                          !- Zone Name
      Hall_Occ,                !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0527,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 101689,                   !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 101689,                   !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 101689,    !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  270;                         !- Constant value

   Schedule:Compact, Clothing Schedule 101689,    !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Sports:SportsHall ,                    !- Name
      Sports:SportsHall,                          !- Zone Name
      General_Light,                    !- Lighting SCHEDULE Name
      Watts/Area,   	         !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.313,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Sports:SportsHall  Equipment 1,  !- Name
      Sports:SportsHall,                     !- Zone Name
      Hall_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,         	 !- Design Level Calculation Method
    ,          			     !- Design Level {W}
    5,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Sports:SportsHall#05;  !- End-use category
   
   
   
   ZoneInfiltration:DesignFlowRate, Sports:SportsHall Infiltration,  !- Name
      Sports:SportsHall,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Sports:SportsHall Nat Vent,  !- Name
      Sports:SportsHall,                          !- Zone Name
      Hall_Occ,                      !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      3.561099,                                   !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
     24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! sports, Sports hall, Ground floor - 593.550 m2 (Ground), Surface Area: 593.550m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_GroundFloor_0_0_0,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-82.0318100446, 0,           !- Vertex 1
      -73.6632373486,-82.0318100446, 0,           !- Vertex 2
      -73.6632373486,-49.0568100446, 0,           !- Vertex 3
      -55.6632373486,-49.0568100446, 0;           !- Vertex 4

   ! sports, Sports hall, Roof - 593.550 m2, Surface Area: 593.550m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_Roof_1_0_0,               !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -73.6632373486,-82.0318100446, 7.5,         !- Vertex 1
      -55.6632373486,-82.0318100446, 7.5,         !- Vertex 2
      -55.6632373486,-49.0568100446, 7.5,         !- Vertex 3
      -73.6632373486,-49.0568100446, 7.5;         !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 90.0°, Surface Area: 0.1455
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_Partition_2_0_0,          !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Surface, GroundFloor:GFDoor1_Partition_6_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.54181004, 7.2,           !- Vertex 1
      -55.6632373486,-49.05681004, 7.2,           !- Vertex 2
      -55.6632373486,-49.05681004, 7.5,           !- Vertex 3
      -55.6632373486,-49.54181004, 7.5;           !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 90.0°, Surface Area: 0.1455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor1_Partition_6_0_10014,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFDoor1,                        !- Zone Name
      Surface, Sports:SportsHall_Partition_2_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.05681004, 7.2,           !- Vertex 1
      -55.6632373486,-49.54181004, 7.2,           !- Vertex 2
      -55.6632373486,-49.54181004, 7.5,           !- Vertex 3
      -55.6632373486,-49.05681004, 7.5;           !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 90.0°, Surface Area: 1.746
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_Partition_2_1_0,          !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Surface, GroundFloor:GFDoor1_Partition_6_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.54181004, 3.6,           !- Vertex 1
      -55.6632373486,-49.05681004, 3.6,           !- Vertex 2
      -55.6632373486,-49.05681004, 7.2,           !- Vertex 3
      -55.6632373486,-49.54181004, 7.2;           !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 90.0°, Surface Area: 1.746 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor1_Partition_6_0_10015,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFDoor1,                        !- Zone Name
      Surface, Sports:SportsHall_Partition_2_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.05681004, 3.6,           !- Vertex 1
      -55.6632373486,-49.54181004, 3.6,           !- Vertex 2
      -55.6632373486,-49.54181004, 7.2,           !- Vertex 3
      -55.6632373486,-49.05681004, 7.2;           !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 90.0°, Surface Area: 1.746
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_Partition_2_2_0,          !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Surface, GroundFloor:GFDoor1_Partition_6_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.54181004, 0,             !- Vertex 1
      -55.6632373486,-49.05681004, 0,             !- Vertex 2
      -55.6632373486,-49.05681004, 3.6,           !- Vertex 3
      -55.6632373486,-49.54181004, 3.6;           !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 90.0°, Surface Area: 1.746 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor1_Partition_6_0_10016,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFDoor1,                        !- Zone Name
      Surface, Sports:SportsHall_Partition_2_2_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-49.05681004, 0,             !- Vertex 1
      -55.6632373486,-49.54181004, 0,             !- Vertex 2
      -55.6632373486,-49.54181004, 3.6,           !- Vertex 3
      -55.6632373486,-49.05681004, 3.6;           !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 90.0°, Surface Area: 243.675m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_Wall_2_3_0,               !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -55.6632373486,-82.03181004, 0,             !- Vertex 1
      -55.6632373486,-49.54181004, 0,             !- Vertex 2
      -55.6632373486,-49.54181004, 7.5,           !- Vertex 3
      -55.6632373486,-82.03181004, 7.5;           !- Vertex 4

      ! Window, 3.540m2 X 6 
      FenestrationSurface:Detailed, Sports:SportsHall_Wall_2_3_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Sports:SportsHall_Wall_2_3_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         6,                                       !- Multiplier
         4,                                       !- Number vertices
         -55.6632373486,-81.71181004, 6.54,       !- Vertex 1
         -55.6632373486,-76.42597671, 6.54,       !- Vertex 2
         -55.6632373486,-76.42597671, 7.20969887, !- Vertex 3
         -55.6632373486,-81.71181004, 7.20969887; !- Vertex 4

   ! sports, Sports hall, Wall - 247.313 m2 - 270.0°, Surface Area: 247.313m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_Wall_5_0_0,               !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -73.6632373486,-49.0568100446, 0,           !- Vertex 1
      -73.6632373486,-82.0318100446, 0,           !- Vertex 2
      -73.6632373486,-82.0318100446, 7.5,         !- Vertex 3
      -73.6632373486,-49.0568100446, 7.5;         !- Vertex 4

      ! Window, 3.583m2 X 6 
      FenestrationSurface:Detailed, Sports:SportsHall_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Sports:SportsHall_Wall_5_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         6,                                       !- Multiplier
         4,                                       !- Number vertices
         -73.6632373486,-49.21181005, 6.54,       !- Vertex 1
         -73.6632373486,-54.56181005, 6.54,       !- Vertex 2
         -73.6632373486,-54.56181005, 7.20969061, !- Vertex 3
         -73.6632373486,-49.21181005, 7.20969061; !- Vertex 4

   ! sports, Sports hall, Wall - 135.000 m2 - 180.0°, Surface Area: 135.000m2
   BuildingSurface:Detailed,                      !- Surface
      Sports:SportsHall_Wall_6_0_0,               !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      Sports:SportsHall,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -73.6632373486,-82.0318100446, 0,           !- Vertex 1
      -55.6632373486,-82.0318100446, 0,           !- Vertex 2
      -55.6632373486,-82.0318100446, 7.5,         !- Vertex 3
      -73.6632373486,-82.0318100446, 7.5;         !- Vertex 4

      ! Window, 3.844m2 X 3 
      FenestrationSurface:Detailed, Sports:SportsHall_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Sports:SportsHall_Wall_6_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
         -73.34323735,-82.0318100446, 6.54,       !- Vertex 1
         -67.60909507,-82.0318100446, 6.54,       !- Vertex 2
         -67.60909507,-82.0318100446, 7.21028996, !- Vertex 3
         -73.34323735,-82.0318100446, 7.21028996; !- Vertex 4


! second floor - english 123
Zone, SecondFloor:English123,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    559.6056,                                     !- Zone volume
    159.5704,                                     !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:English123,         !- Name
      SecondFloor:English123,                     !- Zone Name
      class_assoc_occ,                         !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.5523,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98599,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98599,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98599,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98599,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:English123 ,               !- Name
      SecondFloor:English123,                     !- Zone Name
      General_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,     		             !- Lighting Level {W}
    18.329,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:English123 Equipment 1,  !- Name
      SecondFloor:English123,                     !- Zone Name
      class_type_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.46,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:English123#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:English123 Infiltration,  !- Name
      SecondFloor:English123,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                 	     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:English123 Nat Vent,  !- Name
      SecondFloor:English123,                     !- Zone Name
      class_assoc_occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .466338,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, english 123, Floor - 168.480 m2, Surface Area: 168.48
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Floor_0_0_0,         !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, FirstFloor:Humanities1234_Ceiling_1_0_10017,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-37.81681004, 7.2,             !- Vertex 1
      -32.06323735,-37.81681004, 7.2,             !- Vertex 2
      -32.06323735,-30.01681004, 7.2,             !- Vertex 3
      -10.46323735,-30.01681004, 7.2;             !- Vertex 4

   ! second floor, english 123, Floor - 168.480 m2, Surface Area: 168.48 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:Humanities1234_Ceiling_1_0_10017,!- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:Humanities1234,                  !- Zone Name
      Surface, SecondFloor:English123_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-37.81681004, 7.2,             !- Vertex 1
      -10.46323735,-37.81681004, 7.2,             !- Vertex 2
      -10.46323735,-30.01681004, 7.2,             !- Vertex 3
      -32.06323735,-30.01681004, 7.2;             !- Vertex 4

   ! second floor, english 123, Ceiling/roof - 168.480 m2, Surface Area: 0.9707
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Ceiling_1_0_0,       !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:English123_Floor_0_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.73323735,-37.81681004, 10.8,            !- Vertex 1
      -10.46323735,-37.81681004, 10.8,            !- Vertex 2
      -10.46323735,-36.64981004, 10.8,            !- Vertex 3
      -11.73323735,-36.64981004, 10.8;            !- Vertex 4

   ! second floor, english 123, Ceiling/roof - 168.480 m2, Surface Area: 0.9707 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:English123_Floor_0_0_10018,     !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:English123_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-37.81681004, 10.8,            !- Vertex 1
      -11.73323735,-37.81681004, 10.8,            !- Vertex 2
      -11.73323735,-36.64981004, 10.8,            !- Vertex 3
      -10.46323735,-36.64981004, 10.8;            !- Vertex 4

   ! second floor, english 123, Ceiling/roof - 168.480 m2, Surface Area: 2.3131
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Ceiling_1_1_0,       !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:English123_Floor_0_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.73323735,-37.81681004, 10.8,            !- Vertex 1
      -22.40323735,-37.81681004, 10.8,            !- Vertex 2
      -22.40323735,-36.64981004, 10.8,            !- Vertex 3
      -25.73323735,-36.64981004, 10.8;            !- Vertex 4

   ! second floor, english 123, Ceiling/roof - 168.480 m2, Surface Area: 2.3131 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:English123_Floor_0_0_10019,     !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:English123_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.40323735,-37.81681004, 10.8,            !- Vertex 1
      -25.73323735,-37.81681004, 10.8,            !- Vertex 2
      -25.73323735,-36.64981004, 10.8,            !- Vertex 3
      -22.40323735,-36.64981004, 10.8;            !- Vertex 4

   ! second floor, english 123, Ceiling/roof - 168.480 m2, Surface Area: 12.452m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Roof_1_2_0,          !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -22.40323735,-37.81681004, 10.8,            !- Vertex 1
      -11.73323735,-37.81681004, 10.8,            !- Vertex 2
      -11.73323735,-36.64981004, 10.8,            !- Vertex 3
      -22.40323735,-36.64981004, 10.8;            !- Vertex 4

   ! second floor, english 123, Ceiling/roof - 168.480 m2, Surface Area: 7.387m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Roof_1_2_1,          !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-37.81681004, 10.8,            !- Vertex 1
      -25.73323735,-37.81681004, 10.8,            !- Vertex 2
      -25.73323735,-36.64981004, 10.8,            !- Vertex 3
      -32.06323735,-36.64981004, 10.8;            !- Vertex 4

   ! second floor, english 123, Ceiling/roof - 168.480 m2, Surface Area: 143.273m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Roof_1_2_2,          !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-36.64981004, 10.8,            !- Vertex 1
      -10.46323735,-36.64981004, 10.8,            !- Vertex 2
      -10.46323735,-30.01681004, 10.8,            !- Vertex 3
      -32.06323735,-30.01681004, 10.8;            !- Vertex 4

   ! second floor, english 123, Partition - 13.320 m2 (second floor, Zone 7), Surface Area: 13.32
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Partition_2_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, GroundFloor:GFDoor2_Partition_4_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4632373486,-33.71681004, 7.2,           !- Vertex 1
      -10.4632373486,-30.01681004, 7.2,           !- Vertex 2
      -10.4632373486,-30.01681004, 10.8,          !- Vertex 3
      -10.4632373486,-33.71681004, 10.8;          !- Vertex 4

   ! second floor, english 123, Partition - 13.320 m2 (second floor, Zone 7), Surface Area: 13.32 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor2_Partition_4_0_10020,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFDoor2,                        !- Zone Name
      Surface, SecondFloor:English123_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4632373486,-30.01681004, 7.2,           !- Vertex 1
      -10.4632373486,-33.71681004, 7.2,           !- Vertex 2
      -10.4632373486,-33.71681004, 10.8,          !- Vertex 3
      -10.4632373486,-30.01681004, 10.8;          !- Vertex 4

   ! second floor, english 123, Wall - 77.760 m2 - 0.0°, Surface Area: 77.760m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Wall_3_0_0,          !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4632373486,-30.0168100446, 7.2,         !- Vertex 1
      -32.0632373486,-30.0168100446, 7.2,         !- Vertex 2
      -32.0632373486,-30.0168100446, 10.8,        !- Vertex 3
      -10.4632373486,-30.0168100446, 10.8;        !- Vertex 4

      ! Window, 6.977m2 X 4 
      FenestrationSurface:Detailed, SecondFloor:English123_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         SecondFloor:English123_Wall_3_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         4,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.78532068,-30.0168100446, 8.14,       !- Vertex 1
         -15.69865402,-30.0168100446, 8.14,       !- Vertex 2
         -15.69865402,-30.0168100446, 9.56,       !- Vertex 3
         -10.78532068,-30.0168100446, 9.56;       !- Vertex 4

   ! second floor, english 123, Partition - 17.280 m2 (second floor, english group), Surface Area: 17.28
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Partition_4_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:EnglishGroup_Partition_2_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.0632373486,-30.01681004, 7.2,           !- Vertex 1
      -32.0632373486,-34.81681004, 7.2,           !- Vertex 2
      -32.0632373486,-34.81681004, 10.8,          !- Vertex 3
      -32.0632373486,-30.01681004, 10.8;          !- Vertex 4

   ! second floor, english 123, Partition - 17.280 m2 (second floor, english group), Surface Area: 17.28 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:EnglishGroup_Partition_2_0_10021,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Surface, SecondFloor:English123_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.0632373486,-34.81681004, 7.2,           !- Vertex 1
      -32.0632373486,-30.01681004, 7.2,           !- Vertex 2
      -32.0632373486,-30.01681004, 10.8,          !- Vertex 3
      -32.0632373486,-34.81681004, 10.8;          !- Vertex 4

   ! second floor, english 123, Partition - 10.800 m2 (second floor, SF WC3), Surface Area: 10.8
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Partition_5_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:SFWC3_Partition_2_0_10022,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.0632373486,-34.81681004, 7.2,           !- Vertex 1
      -32.0632373486,-37.81681004, 7.2,           !- Vertex 2
      -32.0632373486,-37.81681004, 10.8,          !- Vertex 3
      -32.0632373486,-34.81681004, 10.8;          !- Vertex 4

   ! second floor, english 123, Partition - 10.800 m2 (second floor, SF WC3), Surface Area: 10.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:SFWC3_Partition_2_0_10022,      !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:SFWC3,                          !- Zone Name
      Surface, SecondFloor:English123_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.0632373486,-37.81681004, 7.2,           !- Vertex 1
      -32.0632373486,-34.81681004, 7.2,           !- Vertex 2
      -32.0632373486,-34.81681004, 10.8,          !- Vertex 3
      -32.0632373486,-37.81681004, 10.8;          !- Vertex 4

   ! second floor, english 123, Partition - 77.760 m2 (second floor, SF circulation), Surface Area: 60.7732
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Partition_6_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_37_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-37.8168100446, 7.2,           !- Vertex 1
      -10.46323735,-37.8168100446, 7.2,           !- Vertex 2
      -10.46323735,-37.8168100446, 10.8,          !- Vertex 3
      -32.06323735,-37.8168100446, 10.8;          !- Vertex 4

   ! second floor, english 123, Partition - 77.760 m2 (second floor, SF circulation), Surface Area: 60.7732 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_37_0_10023,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:English123_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-37.8168100446, 7.2,           !- Vertex 1
      -32.06323735,-37.8168100446, 7.2,           !- Vertex 2
      -32.06323735,-37.8168100446, 10.8,          !- Vertex 3
      -10.46323735,-37.8168100446, 10.8;          !- Vertex 4

      ! Vent, 16.987m2
      FenestrationSurface:Detailed, SecondFloor:English123_Partition_6_0_0_0_0_0_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         SecondFloor:English123_Partition_6_0_0,  !- Base surface
         GroundFloor:GFCirculation_Partition_37_0_0_0_0_0_Vent_10025,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -31.96023735,-37.8168100446, 10.003,     !- Vertex 1
         -10.56623735,-37.8168100446, 10.003,     !- Vertex 2
         -10.56623735,-37.8168100446, 10.797,     !- Vertex 3
         -31.96023735,-37.8168100446, 10.797;     !- Vertex 4

      ! Vent, 16.987m2
      FenestrationSurface:Detailed, GroundFloor:GFCirculation_Partition_37_0_0_0_0_0_Vent_10025,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:GFCirculation_Partition_37_0_10023,  !- Base surface
         SecondFloor:English123_Partition_6_0_0_0_0_0_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.56623735,-37.8168100446, 10.003,     !- Vertex 1
         -31.96023735,-37.8168100446, 10.003,     !- Vertex 2
         -31.96023735,-37.8168100446, 10.797,     !- Vertex 3
         -10.56623735,-37.8168100446, 10.797;     !- Vertex 4

   ! second floor, english 123, Partition - 14.760 m2 (second floor, SF offices 7), Surface Area: 14.76
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English123_Partition_7_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:SFOffices7_Partition_4_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4632373486,-37.81681004, 7.2,           !- Vertex 1
      -10.4632373486,-33.71681004, 7.2,           !- Vertex 2
      -10.4632373486,-33.71681004, 10.8,          !- Vertex 3
      -10.4632373486,-37.81681004, 10.8;          !- Vertex 4

   ! second floor, english 123, Partition - 14.760 m2 (second floor, SF offices 7), Surface Area: 14.76 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:SFOffices7_Partition_4_0_10025, !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Surface, SecondFloor:English123_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4632373486,-33.71681004, 7.2,           !- Vertex 1
      -10.4632373486,-37.81681004, 7.2,           !- Vertex 2
      -10.4632373486,-37.81681004, 10.8,          !- Vertex 3
      -10.4632373486,-33.71681004, 10.8;          !- Vertex 4

   ! Block 7, Zone 1, Floor - 1.949 m2, Surface Area: 0.4668
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Floor_0_1_0,                   !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, SecondFloor:SFOffices7_Ceiling_1_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.06323735,-37.81681004, 10.8,            !- Vertex 1
      -10.46323735,-37.81681004, 10.8,            !- Vertex 2
      -10.46323735,-36.64981004, 10.8,            !- Vertex 3
      -10.06323735,-36.64981004, 10.8;            !- Vertex 4

   ! Block 7, Zone 1, Floor - 1.949 m2, Surface Area: 0.4668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:SFOffices7_Ceiling_1_0_10026,   !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Surface, Block7:Zone1_Floor_0_1_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-37.81681004, 10.8,            !- Vertex 1
      -10.06323735,-37.81681004, 10.8,            !- Vertex 2
      -10.06323735,-36.64981004, 10.8,            !- Vertex 3
      -10.46323735,-36.64981004, 10.8;            !- Vertex 4

   ! Block 7, Zone 1, Roof - 1.949 m2, Surface Area: 1.949m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Roof_1_0_0,                    !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -11.73323735,-37.81681004, 11.97,           !- Vertex 1
      -10.06323735,-37.81681004, 11.97,           !- Vertex 2
      -10.06323735,-36.64981004, 11.97,           !- Vertex 3
      -11.73323735,-36.64981004, 11.97;           !- Vertex 4

   ! Block 7, Zone 1, Wall - 1.365 m2 - 90.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.06323735,-37.81681004, 10.8,            !- Vertex 1
      -10.06323735,-36.64981004, 10.8,            !- Vertex 2
      -10.06323735,-36.64981004, 11.97,           !- Vertex 3
      -10.06323735,-37.81681004, 11.97;           !- Vertex 4

   ! Block 7, Zone 1, Wall - 1.954 m2 - 0.0°, Surface Area: 1.954m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.06323735,-36.64981004, 10.8,            !- Vertex 1
      -11.73323735,-36.64981004, 10.8,            !- Vertex 2
      -11.73323735,-36.64981004, 11.97,           !- Vertex 3
      -10.06323735,-36.64981004, 11.97;           !- Vertex 4

      ! Window, 1.041m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.37023735,-36.64981004, 10.942,       !- Vertex 1
         -11.42623735,-36.64981004, 10.942,       !- Vertex 2
         -11.42623735,-36.64981004, 11.928,       !- Vertex 3
         -10.37023735,-36.64981004, 11.928;       !- Vertex 4

   ! Block 7, Zone 1, Wall - 1.365 m2 - 270.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -11.73323735,-36.64981004, 10.8,            !- Vertex 1
      -11.73323735,-37.81681004, 10.8,            !- Vertex 2
      -11.73323735,-37.81681004, 11.97,           !- Vertex 3
      -11.73323735,-36.64981004, 11.97;           !- Vertex 4

   ! Block 7, Zone 1, Wall - 1.954 m2 - 180.0°, Surface Area: 1.954m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -11.73323735,-37.81681004, 10.8,            !- Vertex 1
      -10.06323735,-37.81681004, 10.8,            !- Vertex 2
      -10.06323735,-37.81681004, 11.97,           !- Vertex 3
      -11.73323735,-37.81681004, 11.97;           !- Vertex 4

      ! Window, 1.041m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -11.42623735,-37.81681004, 10.942,       !- Vertex 1
         -10.37023735,-37.81681004, 10.942,       !- Vertex 2
         -10.37023735,-37.81681004, 11.928,       !- Vertex 3
         -11.42623735,-37.81681004, 11.928;       !- Vertex 4

   ! Block 1, Zone 1, Roof - 3.886 m2, Surface Area: 3.886m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Roof_1_0_0,                    !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -25.73323735,-37.81681004, 11.97,           !- Vertex 1
      -22.40323735,-37.81681004, 11.97,           !- Vertex 2
      -22.40323735,-36.64981004, 11.97,           !- Vertex 3
      -25.73323735,-36.64981004, 11.97;           !- Vertex 4

   ! Block 1, Zone 1, Wall - 1.365 m2 - 90.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -22.40323735,-37.81681004, 10.8,            !- Vertex 1
      -22.40323735,-36.64981004, 10.8,            !- Vertex 2
      -22.40323735,-36.64981004, 11.97,           !- Vertex 3
      -22.40323735,-37.81681004, 11.97;           !- Vertex 4

   ! Block 1, Zone 1, Wall - 3.896 m2 - 0.0°, Surface Area: 3.896m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -22.40323735,-36.64981004, 10.8,            !- Vertex 1
      -25.73323735,-36.64981004, 10.8,            !- Vertex 2
      -25.73323735,-36.64981004, 11.97,           !- Vertex 3
      -22.40323735,-36.64981004, 11.97;           !- Vertex 4

      ! Window, 2.678m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -22.71023735,-36.64981004, 10.942,       !- Vertex 1
         -25.42623735,-36.64981004, 10.942,       !- Vertex 2
         -25.42623735,-36.64981004, 11.928,       !- Vertex 3
         -22.71023735,-36.64981004, 11.928;       !- Vertex 4

   ! Block 1, Zone 1, Wall - 1.365 m2 - 270.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -25.73323735,-36.64981004, 10.8,            !- Vertex 1
      -25.73323735,-37.81681004, 10.8,            !- Vertex 2
      -25.73323735,-37.81681004, 11.97,           !- Vertex 3
      -25.73323735,-36.64981004, 11.97;           !- Vertex 4

   ! Block 1, Zone 1, Wall - 3.896 m2 - 180.0°, Surface Area: 0.3042
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Partition_5_0_0,               !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_3_0_10027,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.66323735,-37.81681004, 10.8,            !- Vertex 1
      -22.40323735,-37.81681004, 10.8,            !- Vertex 2
      -22.40323735,-37.81681004, 11.97,           !- Vertex 3
      -22.66323735,-37.81681004, 11.97;           !- Vertex 4

   ! Block 1, Zone 1, Wall - 3.896 m2 - 180.0°, Surface Area: 0.3042 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_3_0_10027,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, Block1:Zone1_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.40323735,-37.81681004, 10.8,            !- Vertex 1
      -22.66323735,-37.81681004, 10.8,            !- Vertex 2
      -22.66323735,-37.81681004, 11.97,           !- Vertex 3
      -22.40323735,-37.81681004, 11.97;           !- Vertex 4

   ! Block 1, Zone 1, Wall - 3.896 m2 - 180.0°, Surface Area: 3.592m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_5_1_0,                    !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English123,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -25.73323735,-37.81681004, 10.8,            !- Vertex 1
      -22.66323735,-37.81681004, 10.8,            !- Vertex 2
      -22.66323735,-37.81681004, 11.97,           !- Vertex 3
      -25.73323735,-37.81681004, 11.97;           !- Vertex 4

      ! Window, 2.477m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_5_1_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_5_1_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -25.42623735,-37.81681004, 11.01590001,  !- Vertex 1
         -22.71023735,-37.81681004, 11.01590001,  !- Vertex 2
         -22.71023735,-37.81681004, 11.928,       !- Vertex 3
         -25.42623735,-37.81681004, 11.928;       !- Vertex 4


! second floor - english 4
Zone, SecondFloor:English4,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.8638,                                     !- Zone volume
    50.8182,                                      !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:English4,           !- Name
      SecondFloor:English4,                       !- Zone Name
      class_assoc_occ,                         !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.5523,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98617,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98617,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98617,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98617,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:English4 ,                 !- Name
      SecondFloor:English4,                       !- Zone Name
      General_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.329,                      !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:English4 Equipment 1,  !- Name
      SecondFloor:English4,                       !- Zone Name
      class_type_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.46,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:English4#05; !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:English4 Infiltration,  !- Name
      SecondFloor:English4,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                		 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:English4 Nat Vent,  !- Name
      SecondFloor:English4,                       !- Zone Name
      class_assoc_occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .14822,                                     !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, english 4, Floor - 56.160 m2, Surface Area: 56.16
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English4_Floor_0_0_0,           !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:English4,                       !- Zone Name
      Surface, FirstFloor:Art1_Ceiling_1_0_10028, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.93676265,-37.81681004, 7.2,              !- Vertex 1
      -3.26323735,-37.81681004, 7.2,              !- Vertex 2
      -3.26323735,-30.01681004, 7.2,              !- Vertex 3
       3.93676265,-30.01681004, 7.2;              !- Vertex 4

   ! second floor, english 4, Floor - 56.160 m2, Surface Area: 56.16 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:Art1_Ceiling_1_0_10028,          !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:Art1,                            !- Zone Name
      Surface, SecondFloor:English4_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.26323735,-37.81681004, 7.2,              !- Vertex 1
       3.93676265,-37.81681004, 7.2,              !- Vertex 2
       3.93676265,-30.01681004, 7.2,              !- Vertex 3
      -3.26323735,-30.01681004, 7.2;              !- Vertex 4

   ! second floor, english 4, Roof - 56.160 m2, Surface Area: 56.160m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English4_Roof_1_0_0,            !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:English4,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2632373486,-37.8168100446, 10.8,         !- Vertex 1
       3.9367626514,-37.8168100446, 10.8,         !- Vertex 2
       3.9367626514,-30.0168100446, 10.8,         !- Vertex 3
      -3.2632373486,-30.0168100446, 10.8;         !- Vertex 4

   ! second floor, english 4, Wall - 28.080 m2 - 90.0°, Surface Area: 28.080m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English4_Wall_2_0_0,            !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English4,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.9367626514,-37.8168100446, 7.2,          !- Vertex 1
       3.9367626514,-30.0168100446, 7.2,          !- Vertex 2
       3.9367626514,-30.0168100446, 10.8,         !- Vertex 3
       3.9367626514,-37.8168100446, 10.8;         !- Vertex 4

      ! Window, 9.740m2
      FenestrationSurface:Detailed, SecondFloor:English4_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         SecondFloor:English4_Wall_2_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.9367626514,-37.42897671, 8.14,        !- Vertex 1
          3.9367626514,-30.56964337, 8.14,        !- Vertex 2
          3.9367626514,-30.56964337, 9.56,        !- Vertex 3
          3.9367626514,-37.42897671, 9.56;        !- Vertex 4

   ! second floor, english 4, Wall - 25.920 m2 - 0.0°, Surface Area: 25.920m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English4_Wall_3_0_0,            !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:English4,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.9367626514,-30.0168100446, 7.2,          !- Vertex 1
      -3.2632373486,-30.0168100446, 7.2,          !- Vertex 2
      -3.2632373486,-30.0168100446, 10.8,         !- Vertex 3
       3.9367626514,-30.0168100446, 10.8;         !- Vertex 4

      ! Window, 8.945m2
      FenestrationSurface:Detailed, SecondFloor:English4_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         SecondFloor:English4_Wall_3_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.40392932,-30.0168100446, 8.14,        !- Vertex 1
         -2.89540402,-30.0168100446, 8.14,        !- Vertex 2
         -2.89540402,-30.0168100446, 9.56,        !- Vertex 3
          3.40392932,-30.0168100446, 9.56;        !- Vertex 4

   ! second floor, english 4, Partition - 28.080 m2 (second floor, Zone 7), Surface Area: 28.08
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English4_Partition_4_0_0,       !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:English4,                       !- Zone Name
      Surface, GroundFloor:GFDoor2_Partition_2_0_10029,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2632373486,-30.01681004, 7.2,            !- Vertex 1
      -3.2632373486,-37.81681004, 7.2,            !- Vertex 2
      -3.2632373486,-37.81681004, 10.8,           !- Vertex 3
      -3.2632373486,-30.01681004, 10.8;           !- Vertex 4

   ! second floor, english 4, Partition - 28.080 m2 (second floor, Zone 7), Surface Area: 28.08 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor2_Partition_2_0_10029,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFDoor2,                        !- Zone Name
      Surface, SecondFloor:English4_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2632373486,-37.81681004, 7.2,            !- Vertex 1
      -3.2632373486,-30.01681004, 7.2,            !- Vertex 2
      -3.2632373486,-30.01681004, 10.8,           !- Vertex 3
      -3.2632373486,-37.81681004, 10.8;           !- Vertex 4

   ! second floor, english 4, Partition - 25.920 m2 (second floor, SF offices 3), Surface Area: 25.92
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:English4_Partition_5_0_0,       !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:English4,                       !- Zone Name
      Surface, SecondFloor:SFOffices3_Partition_3_0_10030,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.26323735,-37.8168100446, 7.2,            !- Vertex 1
       3.93676265,-37.8168100446, 7.2,            !- Vertex 2
       3.93676265,-37.8168100446, 10.8,           !- Vertex 3
      -3.26323735,-37.8168100446, 10.8;           !- Vertex 4

   ! second floor, english 4, Partition - 25.920 m2 (second floor, SF offices 3), Surface Area: 25.92 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:SFOffices3_Partition_3_0_10030, !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:SFOffices3,                     !- Zone Name
      Surface, SecondFloor:English4_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.93676265,-37.8168100446, 7.2,            !- Vertex 1
      -3.26323735,-37.8168100446, 7.2,            !- Vertex 2
      -3.26323735,-37.8168100446, 10.8,           !- Vertex 3
       3.93676265,-37.8168100446, 10.8;           !- Vertex 4


! second floor - SF offices 7
Zone, SecondFloor:SFOffices7,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    65.52,                                        !- Zone volume
    18.72,                                        !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:SFOffices7,         !- Name
      SecondFloor:SFOffices7,                     !- Zone Name
      office_occ,                         !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.103,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98624,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98624,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98624,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 98624,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:SFOffices7 ,               !- Name
      SecondFloor:SFOffices7,                     !- Zone Name
      General_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.655,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:SFOffices7 Equipment 1,  !- Name
      SecondFloor:SFOffices7,                     !- Zone Name
      office_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.99,                   !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:SFOffices7#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:SFOffices7 Infiltration,  !- Name
      SecondFloor:SFOffices7,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.4266,                       !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:SFOffices7 Nat Vent,  !- Name
      SecondFloor:SFOffices7,                     !- Zone Name
      office_occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0546,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, SF offices 7, Floor - 20.500 m2, Surface Area: 20.5
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFOffices7_Floor_0_0_0,         !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Surface, FirstFloor:FFOffices4_Ceiling_1_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.46323735,-37.81681004, 7.2,              !- Vertex 1
      -10.46323735,-37.81681004, 7.2,             !- Vertex 2
      -10.46323735,-33.71681004, 7.2,             !- Vertex 3
      -5.46323735,-33.71681004, 7.2;              !- Vertex 4

   ! second floor, SF offices 7, Floor - 20.500 m2, Surface Area: 20.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:FFOffices4_Ceiling_1_0_10031,    !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:FFOffices4,                      !- Zone Name
      Surface, SecondFloor:SFOffices7_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-37.81681004, 7.2,             !- Vertex 1
      -5.46323735,-37.81681004, 7.2,              !- Vertex 2
      -5.46323735,-33.71681004, 7.2,              !- Vertex 3
      -10.46323735,-33.71681004, 7.2;             !- Vertex 4

   ! second floor, SF offices 7, Ceiling/roof - 20.500 m2, Surface Area: 1.173m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFOffices7_Roof_1_1_0,          !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-36.64981004, 10.8,            !- Vertex 1
      -10.06323735,-36.64981004, 10.8,            !- Vertex 2
      -10.06323735,-33.71681004, 10.8,            !- Vertex 3
      -10.46323735,-33.71681004, 10.8;            !- Vertex 4

   ! second floor, SF offices 7, Ceiling/roof - 20.500 m2, Surface Area: 18.860m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFOffices7_Roof_1_1_1,          !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.06323735,-37.81681004, 10.8,            !- Vertex 1
      -5.46323735,-37.81681004, 10.8,             !- Vertex 2
      -5.46323735,-33.71681004, 10.8,             !- Vertex 3
      -10.06323735,-33.71681004, 10.8;            !- Vertex 4

   ! second floor, SF offices 7, Partition - 14.760 m2 (second floor, Zone 7), Surface Area: 14.76
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFOffices7_Partition_2_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Surface, GroundFloor:GFDoor2_Partition_6_0_10032,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.4632373486,-37.81681004, 7.2,            !- Vertex 1
      -5.4632373486,-33.71681004, 7.2,            !- Vertex 2
      -5.4632373486,-33.71681004, 10.8,           !- Vertex 3
      -5.4632373486,-37.81681004, 10.8;           !- Vertex 4

   ! second floor, SF offices 7, Partition - 14.760 m2 (second floor, Zone 7), Surface Area: 14.76 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor2_Partition_6_0_10032,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFDoor2,                        !- Zone Name
      Surface, SecondFloor:SFOffices7_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.4632373486,-33.71681004, 7.2,            !- Vertex 1
      -5.4632373486,-37.81681004, 7.2,            !- Vertex 2
      -5.4632373486,-37.81681004, 10.8,           !- Vertex 3
      -5.4632373486,-33.71681004, 10.8;           !- Vertex 4

   ! second floor, SF offices 7, Partition - 18.000 m2 (second floor, Zone 7), Surface Area: 18
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFOffices7_Partition_3_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Surface, GroundFloor:GFDoor2_Partition_5_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.46323735,-33.7168100446, 7.2,            !- Vertex 1
      -10.46323735,-33.7168100446, 7.2,           !- Vertex 2
      -10.46323735,-33.7168100446, 10.8,          !- Vertex 3
      -5.46323735,-33.7168100446, 10.8;           !- Vertex 4

   ! second floor, SF offices 7, Partition - 18.000 m2 (second floor, Zone 7), Surface Area: 18 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFDoor2_Partition_5_0_10033,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFDoor2,                        !- Zone Name
      Surface, SecondFloor:SFOffices7_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-33.7168100446, 7.2,           !- Vertex 1
      -5.46323735,-33.7168100446, 7.2,            !- Vertex 2
      -5.46323735,-33.7168100446, 10.8,           !- Vertex 3
      -10.46323735,-33.7168100446, 10.8;          !- Vertex 4

   ! second floor, SF offices 7, Partition - 18.000 m2 (second floor, SF circulation), Surface Area: 14.1936
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFOffices7_Partition_5_0_0,     !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFOffices7,                     !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_36_0_10034,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.46323735,-37.8168100446, 7.2,           !- Vertex 1
      -5.46323735,-37.8168100446, 7.2,            !- Vertex 2
      -5.46323735,-37.8168100446, 10.8,           !- Vertex 3
      -10.46323735,-37.8168100446, 10.8;          !- Vertex 4

   ! second floor, SF offices 7, Partition - 18.000 m2 (second floor, SF circulation), Surface Area: 14.1936 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_36_0_10034,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:SFOffices7_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.46323735,-37.8168100446, 7.2,            !- Vertex 1
      -10.46323735,-37.8168100446, 7.2,           !- Vertex 2
      -10.46323735,-37.8168100446, 10.8,          !- Vertex 3
      -5.46323735,-37.8168100446, 10.8;           !- Vertex 4

      ! Vent, 3.806m2
      FenestrationSurface:Detailed, SecondFloor:SFOffices7_Partition_5_0_0_0_0_0_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         SecondFloor:SFOffices7_Partition_5_0_0,  !- Base surface
         GroundFloor:GFCirculation_Partition_36_0_0_0_0_0_Vent_10036,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.36023735,-37.8168100446, 10.003,     !- Vertex 1
         -5.56623735,-37.8168100446, 10.003,      !- Vertex 2
         -5.56623735,-37.8168100446, 10.797,      !- Vertex 3
         -10.36023735,-37.8168100446, 10.797;     !- Vertex 4

      ! Vent, 3.806m2
      FenestrationSurface:Detailed, GroundFloor:GFCirculation_Partition_36_0_0_0_0_0_Vent_10036,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:GFCirculation_Partition_36_0_10034,  !- Base surface
         SecondFloor:SFOffices7_Partition_5_0_0_0_0_0_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.56623735,-37.8168100446, 10.003,      !- Vertex 1
         -10.36023735,-37.8168100446, 10.003,     !- Vertex 2
         -10.36023735,-37.8168100446, 10.797,     !- Vertex 3
         -5.56623735,-37.8168100446, 10.797;      !- Vertex 4


! second floor - SF WC3
Zone, SecondFloor:SFWC3,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    47.04,                                        !- Zone volume
    13.44,                                        !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:SFWC3,              !- Name
      SecondFloor:SFWC3,                          !- Zone Name
      toilet_occ,                          !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,                	     !- Number of People
    0.11,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98631,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98631,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98631,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98631,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:SFWC3 ,                    !- Name
      SecondFloor:SFWC3,                          !- Zone Name
      General_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,   	         !- Design Level Calculation Method
    ,                   	 !- Lighting Level {W}
    9.5473,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:SFWC3 Equipment 1,  !- Name
      SecondFloor:SFWC3,                          !- Zone Name
      toilet_Equip,                        !- Equipment SCHEDULE Name
      Watts/Area,      	     !- Design Level Calculation Method
    ,           		     !- Design Level {W}
    5,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:SFWC3#05;    !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:SFWC3 Infiltration,  !- Name
      SecondFloor:SFWC3,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:SFWC3 Nat Vent,  !- Name
      SecondFloor:SFWC3,                          !- Zone Name
      toilet_occ,                          !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0392,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, SF WC3, Floor - 15.000 m2, Surface Area: 15
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC3_Floor_0_0_0,              !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:SFWC3,                          !- Zone Name
      Surface, FirstFloor:Humanities1234_Ceiling_1_0_10036,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-37.81681004, 7.2,             !- Vertex 1
      -37.06323735,-37.81681004, 7.2,             !- Vertex 2
      -37.06323735,-34.81681004, 7.2,             !- Vertex 3
      -32.06323735,-34.81681004, 7.2;             !- Vertex 4

   ! second floor, SF WC3, Floor - 15.000 m2, Surface Area: 15 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:Humanities1234_Ceiling_1_0_10036,!- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:Humanities1234,                  !- Zone Name
      Surface, SecondFloor:SFWC3_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.06323735,-37.81681004, 7.2,             !- Vertex 1
      -32.06323735,-37.81681004, 7.2,             !- Vertex 2
      -32.06323735,-34.81681004, 7.2,             !- Vertex 3
      -37.06323735,-34.81681004, 7.2;             !- Vertex 4

   ! second floor, SF WC3, Roof - 15.000 m2, Surface Area: 15.000m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC3_Roof_1_0_0,               !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:SFWC3,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -37.0632373486,-37.8168100446, 10.8,        !- Vertex 1
      -32.0632373486,-37.8168100446, 10.8,        !- Vertex 2
      -32.0632373486,-34.8168100446, 10.8,        !- Vertex 3
      -37.0632373486,-34.8168100446, 10.8;        !- Vertex 4

   ! second floor, SF WC3, Partition - 18.000 m2 (second floor, english group), Surface Area: 18
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC3_Partition_3_0_0,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC3,                          !- Zone Name
      Surface, SecondFloor:EnglishGroup_Partition_7_0_10037,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-34.8168100446, 7.2,           !- Vertex 1
      -37.06323735,-34.8168100446, 7.2,           !- Vertex 2
      -37.06323735,-34.8168100446, 10.8,          !- Vertex 3
      -32.06323735,-34.8168100446, 10.8;          !- Vertex 4

   ! second floor, SF WC3, Partition - 18.000 m2 (second floor, english group), Surface Area: 18 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:EnglishGroup_Partition_7_0_10037,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Surface, SecondFloor:SFWC3_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.06323735,-34.8168100446, 7.2,           !- Vertex 1
      -32.06323735,-34.8168100446, 7.2,           !- Vertex 2
      -32.06323735,-34.8168100446, 10.8,          !- Vertex 3
      -37.06323735,-34.8168100446, 10.8;          !- Vertex 4

   ! second floor, SF WC3, Partition - 10.800 m2 (second floor, SF circulation), Surface Area: 10.8
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC3_Partition_4_0_0,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC3,                          !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_2_0_10038,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.0632373486,-34.81681004, 7.2,           !- Vertex 1
      -37.0632373486,-37.81681004, 7.2,           !- Vertex 2
      -37.0632373486,-37.81681004, 10.8,          !- Vertex 3
      -37.0632373486,-34.81681004, 10.8;          !- Vertex 4

   ! second floor, SF WC3, Partition - 10.800 m2 (second floor, SF circulation), Surface Area: 10.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_2_0_10038,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:SFWC3_Partition_4_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.0632373486,-37.81681004, 7.2,           !- Vertex 1
      -37.0632373486,-34.81681004, 7.2,           !- Vertex 2
      -37.0632373486,-34.81681004, 10.8,          !- Vertex 3
      -37.0632373486,-37.81681004, 10.8;          !- Vertex 4

   ! second floor, SF WC3, Partition - 18.000 m2 (second floor, SF circulation), Surface Area: 14.1936
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC3_Partition_5_0_0,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC3,                          !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_38_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.06323735,-37.8168100446, 7.2,           !- Vertex 1
      -32.06323735,-37.8168100446, 7.2,           !- Vertex 2
      -32.06323735,-37.8168100446, 10.8,          !- Vertex 3
      -37.06323735,-37.8168100446, 10.8;          !- Vertex 4

   ! second floor, SF WC3, Partition - 18.000 m2 (second floor, SF circulation), Surface Area: 14.1936 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_38_0_10039,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:SFWC3_Partition_5_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-37.8168100446, 7.2,           !- Vertex 1
      -37.06323735,-37.8168100446, 7.2,           !- Vertex 2
      -37.06323735,-37.8168100446, 10.8,          !- Vertex 3
      -32.06323735,-37.8168100446, 10.8;          !- Vertex 4

      ! Vent, 3.806m2
      FenestrationSurface:Detailed, SecondFloor:SFWC3_Partition_5_0_0_0_0_0_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         SecondFloor:SFWC3_Partition_5_0_0,       !- Base surface
         GroundFloor:GFCirculation_Partition_38_0_0_0_0_0_Vent_10041,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -36.96023735,-37.8168100446, 10.003,     !- Vertex 1
         -32.16623735,-37.8168100446, 10.003,     !- Vertex 2
         -32.16623735,-37.8168100446, 10.797,     !- Vertex 3
         -36.96023735,-37.8168100446, 10.797;     !- Vertex 4

      ! Vent, 3.806m2
      FenestrationSurface:Detailed, GroundFloor:GFCirculation_Partition_38_0_0_0_0_0_Vent_10041,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:GFCirculation_Partition_38_0_10039,  !- Base surface
         SecondFloor:SFWC3_Partition_5_0_0_0_0_0_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -32.16623735,-37.8168100446, 10.003,     !- Vertex 1
         -36.96023735,-37.8168100446, 10.003,     !- Vertex 2
         -36.96023735,-37.8168100446, 10.797,     !- Vertex 3
         -32.16623735,-37.8168100446, 10.797;     !- Vertex 4


! second floor - english group
Zone, SecondFloor:EnglishGroup,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    109.0646,                                     !- Zone volume
    31.1613,                                      !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:EnglishGroup,       !- Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      toilet_occ,                         !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,      					 !- Number of People
    0.5523,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98638,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98638,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98638,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98638,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:EnglishGroup ,             !- Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      General_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,   	         !- Design Level Calculation Method
    ,       		         !- Lighting Level {W}
    18.329,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:EnglishGroup Equipment 1,  !- Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      class_type_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,     	     !- Design Level Calculation Method
    ,              			 !- Design Level {W}
    10.46,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:EnglishGroup#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:EnglishGroup Infiltration,  !- Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,       		         !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:EnglishGroup Nat Vent,  !- Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      class_assoc_occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .090887,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, english group, Floor - 34.560 m2, Surface Area: 34.56
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:EnglishGroup_Floor_0_0_0,       !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Surface, FirstFloor:Humanities1234_Ceiling_1_0_10041,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -32.06323735,-34.81681004, 7.2,             !- Vertex 1
      -39.26323735,-34.81681004, 7.2,             !- Vertex 2
      -39.26323735,-30.01681004, 7.2,             !- Vertex 3
      -32.06323735,-30.01681004, 7.2;             !- Vertex 4

   ! second floor, english group, Floor - 34.560 m2, Surface Area: 34.56 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:Humanities1234_Ceiling_1_0_10041,!- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:Humanities1234,                  !- Zone Name
      Surface, SecondFloor:EnglishGroup_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-34.81681004, 7.2,             !- Vertex 1
      -32.06323735,-34.81681004, 7.2,             !- Vertex 2
      -32.06323735,-30.01681004, 7.2,             !- Vertex 3
      -39.26323735,-30.01681004, 7.2;             !- Vertex 4

   ! second floor, english group, Roof - 34.560 m2, Surface Area: 34.560m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:EnglishGroup_Roof_1_0_0,        !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -39.2632373486,-34.8168100446, 10.8,        !- Vertex 1
      -32.0632373486,-34.8168100446, 10.8,        !- Vertex 2
      -32.0632373486,-30.0168100446, 10.8,        !- Vertex 3
      -39.2632373486,-30.0168100446, 10.8;        !- Vertex 4

   ! second floor, english group, Wall - 23.310 m2 - 0.0°, Surface Area: 23.310m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:EnglishGroup_Wall_3_0_0,        !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -32.0632373486,-30.0168100446, 7.2,         !- Vertex 1
      -38.5382373486,-30.0168100446, 7.2,         !- Vertex 2
      -38.5382373486,-30.0168100446, 10.8,        !- Vertex 3
      -32.0632373486,-30.0168100446, 10.8;        !- Vertex 4

      ! Window, 8.335m2
      FenestrationSurface:Detailed, SecondFloor:EnglishGroup_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         SecondFloor:EnglishGroup_Wall_3_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -32.41573735,-30.0168100446, 8.14,       !- Vertex 1
         -38.28573735,-30.0168100446, 8.14,       !- Vertex 2
         -38.28573735,-30.0168100446, 9.56,       !- Vertex 3
         -32.41573735,-30.0168100446, 9.56;       !- Vertex 4

   ! second floor, english group, Partition - 2.610 m2 (second floor, LRC), Surface Area: 2.61
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:EnglishGroup_Partition_4_0_0,   !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Surface, SecondFloor:LRC_Partition_6_0_10042,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.53823735,-30.0168100446, 7.2,           !- Vertex 1
      -39.26323735,-30.0168100446, 7.2,           !- Vertex 2
      -39.26323735,-30.0168100446, 10.8,          !- Vertex 3
      -38.53823735,-30.0168100446, 10.8;          !- Vertex 4

   ! second floor, english group, Partition - 2.610 m2 (second floor, LRC), Surface Area: 2.61 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:LRC_Partition_6_0_10042,        !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, SecondFloor:EnglishGroup_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-30.0168100446, 7.2,           !- Vertex 1
      -38.53823735,-30.0168100446, 7.2,           !- Vertex 2
      -38.53823735,-30.0168100446, 10.8,          !- Vertex 3
      -39.26323735,-30.0168100446, 10.8;          !- Vertex 4

   ! second floor, english group, Partition - 17.280 m2 (second floor, SF WC1), Surface Area: 17.28
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:EnglishGroup_Partition_5_0_0,   !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Surface, SecondFloor:SFWC1_Partition_2_0_10043,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.2632373486,-30.01681004, 7.2,           !- Vertex 1
      -39.2632373486,-34.81681004, 7.2,           !- Vertex 2
      -39.2632373486,-34.81681004, 10.8,          !- Vertex 3
      -39.2632373486,-30.01681004, 10.8;          !- Vertex 4

   ! second floor, english group, Partition - 17.280 m2 (second floor, SF WC1), Surface Area: 17.28 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:SFWC1_Partition_2_0_10043,      !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:SFWC1,                          !- Zone Name
      Surface, SecondFloor:EnglishGroup_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.2632373486,-34.81681004, 7.2,           !- Vertex 1
      -39.2632373486,-30.01681004, 7.2,           !- Vertex 2
      -39.2632373486,-30.01681004, 10.8,          !- Vertex 3
      -39.2632373486,-34.81681004, 10.8;          !- Vertex 4

   ! second floor, english group, Partition - 7.920 m2 (second floor, SF circulation), Surface Area: 7.92
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:EnglishGroup_Partition_6_0_0,   !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:EnglishGroup,                   !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_3_0_10044,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-34.8168100446, 7.2,           !- Vertex 1
      -37.06323735,-34.8168100446, 7.2,           !- Vertex 2
      -37.06323735,-34.8168100446, 10.8,          !- Vertex 3
      -39.26323735,-34.8168100446, 10.8;          !- Vertex 4

   ! second floor, english group, Partition - 7.920 m2 (second floor, SF circulation), Surface Area: 7.92 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_3_0_10044,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:EnglishGroup_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.06323735,-34.8168100446, 7.2,           !- Vertex 1
      -39.26323735,-34.8168100446, 7.2,           !- Vertex 2
      -39.26323735,-34.8168100446, 10.8,          !- Vertex 3
      -37.06323735,-34.8168100446, 10.8;          !- Vertex 4


! second floor - SF WC1
Zone, SecondFloor:SFWC1,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    186.2,                                        !- Zone volume
    53.2,                                         !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:SFWC1,              !- Name
      SecondFloor:SFWC1,                          !- Zone Name
      toilet_occ,                          !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,   	                 !- Number of People
    0.11,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98647,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98647,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98647,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98647,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:SFWC1 ,                    !- Name
      SecondFloor:SFWC1,                          !- Zone Name
      General_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,         	 !- Design Level Calculation Method
    ,           	         !- Lighting Level {W}
    9.5473,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:SFWC1 Equipment 1,  !- Name
      SecondFloor:SFWC1,                          !- Zone Name
      toilet_Equip,                        !- Equipment SCHEDULE Name
      Watts/Area,          	 !- Design Level Calculation Method
    ,   	                 !- Design Level {W}
    5,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:SFWC1#05;    !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:SFWC1 Infiltration,  !- Name
      SecondFloor:SFWC1,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                		 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:SFWC1 Nat Vent,  !- Name
      SecondFloor:SFWC1,                          !- Zone Name
      toilet_occ,                          !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .155167,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, SF WC1, Floor - 56.160 m2, Surface Area: 56.16
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC1_Floor_0_0_0,              !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:SFWC1,                          !- Zone Name
      Surface, FirstFloor:FFWC1_Ceiling_1_0_10045,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-37.81681004, 7.2,             !- Vertex 1
      -46.46323735,-37.81681004, 7.2,             !- Vertex 2
      -46.46323735,-30.01681004, 7.2,             !- Vertex 3
      -39.26323735,-30.01681004, 7.2;             !- Vertex 4

   ! second floor, SF WC1, Floor - 56.160 m2, Surface Area: 56.16 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:FFWC1_Ceiling_1_0_10045,         !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:FFWC1,                           !- Zone Name
      Surface, SecondFloor:SFWC1_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-37.81681004, 7.2,             !- Vertex 1
      -39.26323735,-37.81681004, 7.2,             !- Vertex 2
      -39.26323735,-30.01681004, 7.2,             !- Vertex 3
      -46.46323735,-30.01681004, 7.2;             !- Vertex 4

   ! second floor, SF WC1, Roof - 56.160 m2, Surface Area: 56.160m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC1_Roof_1_0_0,               !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:SFWC1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.4632373486,-37.8168100446, 10.8,        !- Vertex 1
      -39.2632373486,-37.8168100446, 10.8,        !- Vertex 2
      -39.2632373486,-30.0168100446, 10.8,        !- Vertex 3
      -46.4632373486,-30.0168100446, 10.8;        !- Vertex 4

   ! second floor, SF WC1, Partition - 25.920 m2 (second floor, LRC), Surface Area: 25.92
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC1_Partition_3_0_0,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC1,                          !- Zone Name
      Surface, SecondFloor:LRC_Partition_5_0_10046,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-30.0168100446, 7.2,           !- Vertex 1
      -46.46323735,-30.0168100446, 7.2,           !- Vertex 2
      -46.46323735,-30.0168100446, 10.8,          !- Vertex 3
      -39.26323735,-30.0168100446, 10.8;          !- Vertex 4

   ! second floor, SF WC1, Partition - 25.920 m2 (second floor, LRC), Surface Area: 25.92 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:LRC_Partition_5_0_10046,        !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, SecondFloor:SFWC1_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-30.0168100446, 7.2,           !- Vertex 1
      -39.26323735,-30.0168100446, 7.2,           !- Vertex 2
      -39.26323735,-30.0168100446, 10.8,          !- Vertex 3
      -46.46323735,-30.0168100446, 10.8;          !- Vertex 4

   ! second floor, SF WC1, Partition - 28.080 m2 (second floor, SF circulation), Surface Area: 28.08
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC1_Partition_4_0_0,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC1,                          !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_6_0_10047,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.4632373486,-30.01681004, 7.2,           !- Vertex 1
      -46.4632373486,-37.81681004, 7.2,           !- Vertex 2
      -46.4632373486,-37.81681004, 10.8,          !- Vertex 3
      -46.4632373486,-30.01681004, 10.8;          !- Vertex 4

   ! second floor, SF WC1, Partition - 28.080 m2 (second floor, SF circulation), Surface Area: 28.08 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_6_0_10047,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:SFWC1_Partition_4_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.4632373486,-37.81681004, 7.2,           !- Vertex 1
      -46.4632373486,-30.01681004, 7.2,           !- Vertex 2
      -46.4632373486,-30.01681004, 10.8,          !- Vertex 3
      -46.4632373486,-37.81681004, 10.8;          !- Vertex 4

   ! second floor, SF WC1, Partition - 25.920 m2 (second floor, SF circulation), Surface Area: 25.92
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC1_Partition_5_0_0,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC1,                          !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_5_0_10048,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-37.8168100446, 7.2,           !- Vertex 1
      -39.26323735,-37.8168100446, 7.2,           !- Vertex 2
      -39.26323735,-37.8168100446, 10.8,          !- Vertex 3
      -46.46323735,-37.8168100446, 10.8;          !- Vertex 4

   ! second floor, SF WC1, Partition - 25.920 m2 (second floor, SF circulation), Surface Area: 25.92 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_5_0_10048,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:SFWC1_Partition_5_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-37.8168100446, 7.2,           !- Vertex 1
      -46.46323735,-37.8168100446, 7.2,           !- Vertex 2
      -46.46323735,-37.8168100446, 10.8,          !- Vertex 3
      -39.26323735,-37.8168100446, 10.8;          !- Vertex 4

   ! second floor, SF WC1, Partition - 10.800 m2 (second floor, SF circulation), Surface Area: 10.8
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:SFWC1_Partition_6_0_0,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC1,                          !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_4_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.2632373486,-37.81681004, 7.2,           !- Vertex 1
      -39.2632373486,-34.81681004, 7.2,           !- Vertex 2
      -39.2632373486,-34.81681004, 10.8,          !- Vertex 3
      -39.2632373486,-37.81681004, 10.8;          !- Vertex 4

   ! second floor, SF WC1, Partition - 10.800 m2 (second floor, SF circulation), Surface Area: 10.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_4_0_10049,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:SFWC1_Partition_6_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.2632373486,-34.81681004, 7.2,           !- Vertex 1
      -39.2632373486,-37.81681004, 7.2,           !- Vertex 2
      -39.2632373486,-37.81681004, 10.8,          !- Vertex 3
      -39.2632373486,-34.81681004, 10.8;          !- Vertex 4


! second floor - LRC
Zone, SecondFloor:LRC,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    566.8127,                                     !- Zone volume
    161.4569,                                     !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:LRC,                !- Name
      SecondFloor:LRC,                            !- Zone Name
      class_assoc_occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,      					 !- Number of People
    0.5523,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98707,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98707,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98707,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98707,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:LRC ,                      !- Name
      SecondFloor:LRC,                            !- Zone Name
      General_Light,    !- Schedule Name
    Watts/Area,        		 !- Design Level Calculation Method
    ,              			 !- Lighting Level {W}
    18.329,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:LRC Equipment 1,!- Name
      SecondFloor:LRC,                            !- Zone Name
      class_type_Equip,    !- Schedule Name
    Watts/Area,     	     !- Design Level Calculation Method
    ,               	     !- Design Level {W}
    4.7,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:LRC#05;      !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:LRC Infiltration,  !- Name
      SecondFloor:LRC,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                		 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:LRC Nat Vent,  !- Name
      SecondFloor:LRC,                            !- Zone Name
      class_assoc_occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .472344,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, LRC, Floor - 170.546 m2, Surface Area: 170.546
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Floor_0_0_0,                !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, FirstFloor:MFL2345_Ceiling_1_0_10050,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.53823735,-30.01681004, 7.2,             !- Vertex 1
      -46.46323735,-30.01681004, 7.2,             !- Vertex 2
      -46.46323735,-8.49681004, 7.2,              !- Vertex 3
      -38.53823735,-8.49681004, 7.2;              !- Vertex 4

   ! second floor, LRC, Floor - 170.546 m2, Surface Area: 170.546 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:MFL2345_Ceiling_1_0_10050,       !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:MFL2345,                         !- Zone Name
      Surface, SecondFloor:LRC_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-30.01681004, 7.2,             !- Vertex 1
      -38.53823735,-30.01681004, 7.2,             !- Vertex 2
      -38.53823735,-8.49681004, 7.2,              !- Vertex 3
      -46.46323735,-8.49681004, 7.2;              !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 2.2865
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Ceiling_1_0_0,              !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, SecondFloor:LRC_Floor_0_0_10051,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.63581426,-22.40415515, 10.8,            !- Vertex 1
      -42.46881426,-22.40415515, 10.8,            !- Vertex 2
      -42.46881426,-19.07415515, 10.8,            !- Vertex 3
      -43.63581426,-19.07415515, 10.8;            !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 2.2865 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:LRC_Floor_0_0_10051,            !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, SecondFloor:LRC_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -42.46881426,-22.40415515, 10.8,            !- Vertex 1
      -43.63581426,-22.40415515, 10.8,            !- Vertex 2
      -43.63581426,-19.07415515, 10.8,            !- Vertex 3
      -42.46881426,-19.07415515, 10.8;            !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 1.3164
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Ceiling_1_1_0,              !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, SecondFloor:LRC_Floor_0_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -42.34272791,-10.23201275, 10.8,            !- Vertex 1
      -41.17572791,-10.23201275, 10.8,            !- Vertex 2
      -41.17572791,-8.56201275, 10.8,             !- Vertex 3
      -42.34272791,-8.56201275, 10.8;             !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 1.3164 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:LRC_Floor_0_0_10052,            !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, SecondFloor:LRC_Ceiling_1_1_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -41.17572791,-10.23201275, 10.8,            !- Vertex 1
      -42.34272791,-10.23201275, 10.8,            !- Vertex 2
      -42.34272791,-8.56201275, 10.8,             !- Vertex 3
      -41.17572791,-8.56201275, 10.8;             !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 6.545m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_0,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.46881426,-22.40415515, 10.8,            !- Vertex 1
      -38.53823735,-22.40415515, 10.8,            !- Vertex 2
      -38.53823735,-20.73905515, 10.8,            !- Vertex 3
      -42.46881426,-20.73905515, 10.8;            !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 38.806m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_1,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.63581426,-30.01681004, 10.8,            !- Vertex 1
      -38.53823735,-30.01681004, 10.8,            !- Vertex 2
      -38.53823735,-22.40415515, 10.8,            !- Vertex 3
      -43.63581426,-22.40415515, 10.8;            !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 26.232m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_2,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-30.01681004, 10.8,            !- Vertex 1
      -43.63581426,-30.01681004, 10.8,            !- Vertex 2
      -43.63581426,-20.73905515, 10.8,            !- Vertex 3
      -46.46323735,-20.73905515, 10.8;            !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 2.203m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_3,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.17572791,-10.23201275, 10.8,            !- Vertex 1
      -38.53823735,-10.23201275, 10.8,            !- Vertex 2
      -38.53823735,-9.39691275, 10.8,             !- Vertex 3
      -41.17572791,-9.39691275, 10.8;             !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 39.974m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_4,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.34272791,-20.73905515, 10.8,            !- Vertex 1
      -38.53823735,-20.73905515, 10.8,            !- Vertex 2
      -38.53823735,-10.23201275, 10.8,            !- Vertex 3
      -42.34272791,-10.23201275, 10.8;            !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 4.707m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_5,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-20.73905515, 10.8,            !- Vertex 1
      -43.63581426,-20.73905515, 10.8,            !- Vertex 2
      -43.63581426,-19.07415515, 10.8,            !- Vertex 3
      -46.46323735,-19.07415515, 10.8;            !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 38.655m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_6,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-19.07415515, 10.8,            !- Vertex 1
      -42.46881426,-19.07415515, 10.8,            !- Vertex 2
      -42.46881426,-9.39691275, 10.8,             !- Vertex 3
      -46.46323735,-9.39691275, 10.8;             !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 1.430m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_7,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.46881426,-20.73905515, 10.8,            !- Vertex 1
      -42.34272791,-20.73905515, 10.8,            !- Vertex 2
      -42.34272791,-9.39691275, 10.8,             !- Vertex 3
      -42.46881426,-9.39691275, 10.8;             !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 3.440m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_8,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-9.39691275, 10.8,             !- Vertex 1
      -42.34272791,-9.39691275, 10.8,             !- Vertex 2
      -42.34272791,-8.56201275, 10.8,             !- Vertex 3
      -46.46323735,-8.56201275, 10.8;             !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 0.345m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_9,                 !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-8.56201275, 10.8,             !- Vertex 1
      -41.17572791,-8.56201275, 10.8,             !- Vertex 2
      -41.17572791,-8.49681004, 10.8,             !- Vertex 3
      -46.46323735,-8.49681004, 10.8;             !- Vertex 4

   ! second floor, LRC, Ceiling/roof - 170.546 m2, Surface Area: 2.374m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Roof_1_2_10,                !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.17572791,-9.39691275, 10.8,             !- Vertex 1
      -38.53823735,-9.39691275, 10.8,             !- Vertex 2
      -38.53823735,-8.49681004, 10.8,             !- Vertex 3
      -41.17572791,-8.49681004, 10.8;             !- Vertex 4

   ! second floor, LRC, Wall - 77.472 m2 - 90.0°, Surface Area: 77.472m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Wall_2_0_0,                 !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -38.5382373486,-30.0168100446, 7.2,         !- Vertex 1
      -38.5382373486,-8.4968100446, 7.2,          !- Vertex 2
      -38.5382373486,-8.4968100446, 10.8,         !- Vertex 3
      -38.5382373486,-30.0168100446, 10.8;        !- Vertex 4

      ! Window, 6.950m2 X 4 
      FenestrationSurface:Detailed, SecondFloor:LRC_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         SecondFloor:LRC_Wall_2_0_0,              !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         4,                                       !- Multiplier
         4,                                       !- Number vertices
         -38.5382373486,-29.69539337, 8.14,       !- Vertex 1
         -38.5382373486,-24.80072671, 8.14,       !- Vertex 2
         -38.5382373486,-24.80072671, 9.56,       !- Vertex 3
         -38.5382373486,-29.69539337, 9.56;       !- Vertex 4

   ! second floor, LRC, Partition - 28.530 m2 (second floor, Maths 9), Surface Area: 28.53
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Partition_3_0_0,            !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, SecondFloor:Maths9_Partition_6_0_10053,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.53823735,-8.4968100446, 7.2,            !- Vertex 1
      -46.46323735,-8.4968100446, 7.2,            !- Vertex 2
      -46.46323735,-8.4968100446, 10.8,           !- Vertex 3
      -38.53823735,-8.4968100446, 10.8;           !- Vertex 4

   ! second floor, LRC, Partition - 28.530 m2 (second floor, Maths 9), Surface Area: 28.53 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:Maths9_Partition_6_0_10053,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Surface, SecondFloor:LRC_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-8.4968100446, 7.2,            !- Vertex 1
      -38.53823735,-8.4968100446, 7.2,            !- Vertex 2
      -38.53823735,-8.4968100446, 10.8,           !- Vertex 3
      -46.46323735,-8.4968100446, 10.8;           !- Vertex 4

   ! second floor, LRC, Partition - 77.472 m2 (second floor, SF circulation), Surface Area: 60.5487
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:LRC_Partition_4_0_0,            !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_7_0_10054,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.4632373486,-8.49681004, 7.2,            !- Vertex 1
      -46.4632373486,-30.01681004, 7.2,           !- Vertex 2
      -46.4632373486,-30.01681004, 10.8,          !- Vertex 3
      -46.4632373486,-8.49681004, 10.8;           !- Vertex 4

   ! second floor, LRC, Partition - 77.472 m2 (second floor, SF circulation), Surface Area: 60.5487 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_7_0_10054,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:LRC_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.4632373486,-30.01681004, 7.2,           !- Vertex 1
      -46.4632373486,-8.49681004, 7.2,            !- Vertex 2
      -46.4632373486,-8.49681004, 10.8,           !- Vertex 3
      -46.4632373486,-30.01681004, 10.8;          !- Vertex 4

      ! Vent, 16.923m2
      FenestrationSurface:Detailed, SecondFloor:LRC_Partition_4_0_0_0_0_0_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         SecondFloor:LRC_Partition_4_0_0,         !- Base surface
         GroundFloor:GFCirculation_Partition_7_0_0_0_0_0_Vent_10056,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -46.4632373486,-8.59981005, 10.003,      !- Vertex 1
         -46.4632373486,-29.91381004, 10.003,     !- Vertex 2
         -46.4632373486,-29.91381004, 10.797,     !- Vertex 3
         -46.4632373486,-8.59981005, 10.797;      !- Vertex 4

      ! Vent, 16.923m2
      FenestrationSurface:Detailed, GroundFloor:GFCirculation_Partition_7_0_0_0_0_0_Vent_10056,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:GFCirculation_Partition_7_0_10054,  !- Base surface
         SecondFloor:LRC_Partition_4_0_0_0_0_0_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -46.4632373486,-29.91381004, 10.003,     !- Vertex 1
         -46.4632373486,-8.59981005, 10.003,      !- Vertex 2
         -46.4632373486,-8.59981005, 10.797,      !- Vertex 3
         -46.4632373486,-29.91381004, 10.797;     !- Vertex 4

   ! Block 15, Zone 1, Roof - 3.886 m2, Surface Area: 3.886m2
   BuildingSurface:Detailed,                      !- Surface
      Block15:Zone1_Roof_1_0_0,                   !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.635814262,-22.4041551536, 11.97,        !- Vertex 1
      -42.468814262,-22.4041551536, 11.97,        !- Vertex 2
      -42.468814262,-19.0741551536, 11.97,        !- Vertex 3
      -43.635814262,-19.0741551536, 11.97;        !- Vertex 4

   ! Block 15, Zone 1, Wall - 3.896 m2 - 90.0°, Surface Area: 3.896m2
   BuildingSurface:Detailed,                      !- Surface
      Block15:Zone1_Wall_2_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.468814262,-22.4041551536, 10.8,         !- Vertex 1
      -42.468814262,-19.0741551536, 10.8,         !- Vertex 2
      -42.468814262,-19.0741551536, 11.97,        !- Vertex 3
      -42.468814262,-22.4041551536, 11.97;        !- Vertex 4

      ! Window, 2.678m2
      FenestrationSurface:Detailed, Block15:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block15:Zone1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -42.468814262,-22.09715515, 10.942,      !- Vertex 1
         -42.468814262,-19.38115515, 10.942,      !- Vertex 2
         -42.468814262,-19.38115515, 11.928,      !- Vertex 3
         -42.468814262,-22.09715515, 11.928;      !- Vertex 4

   ! Block 15, Zone 1, Wall - 1.365 m2 - 0.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block15:Zone1_Wall_3_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.468814262,-19.0741551536, 10.8,         !- Vertex 1
      -43.635814262,-19.0741551536, 10.8,         !- Vertex 2
      -43.635814262,-19.0741551536, 11.97,        !- Vertex 3
      -42.468814262,-19.0741551536, 11.97;        !- Vertex 4

   ! Block 15, Zone 1, Wall - 3.896 m2 - 270.0°, Surface Area: 3.896m2
   BuildingSurface:Detailed,                      !- Surface
      Block15:Zone1_Wall_4_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.635814262,-19.0741551536, 10.8,         !- Vertex 1
      -43.635814262,-22.4041551536, 10.8,         !- Vertex 2
      -43.635814262,-22.4041551536, 11.97,        !- Vertex 3
      -43.635814262,-19.0741551536, 11.97;        !- Vertex 4

      ! Window, 2.678m2
      FenestrationSurface:Detailed, Block15:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block15:Zone1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -43.635814262,-19.38115515, 10.942,      !- Vertex 1
         -43.635814262,-22.09715515, 10.942,      !- Vertex 2
         -43.635814262,-22.09715515, 11.928,      !- Vertex 3
         -43.635814262,-19.38115515, 11.928;      !- Vertex 4

   ! Block 15, Zone 1, Wall - 1.365 m2 - 180.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block15:Zone1_Wall_5_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.635814262,-22.4041551536, 10.8,         !- Vertex 1
      -42.468814262,-22.4041551536, 10.8,         !- Vertex 2
      -42.468814262,-22.4041551536, 11.97,        !- Vertex 3
      -43.635814262,-22.4041551536, 11.97;        !- Vertex 4

   ! Block 14, Zone 1, Roof - 1.949 m2, Surface Area: 1.949m2
   BuildingSurface:Detailed,                      !- Surface
      Block14:Zone1_Roof_1_0_0,                   !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.3427279093,-10.2320127518, 11.97,       !- Vertex 1
      -41.1757279093,-10.2320127518, 11.97,       !- Vertex 2
      -41.1757279093,-8.5620127518, 11.97,        !- Vertex 3
      -42.3427279093,-8.5620127518, 11.97;        !- Vertex 4

   ! Block 14, Zone 1, Wall - 1.954 m2 - 90.0°, Surface Area: 1.954m2
   BuildingSurface:Detailed,                      !- Surface
      Block14:Zone1_Wall_2_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.1757279093,-10.2320127518, 10.8,        !- Vertex 1
      -41.1757279093,-8.5620127518, 10.8,         !- Vertex 2
      -41.1757279093,-8.5620127518, 11.97,        !- Vertex 3
      -41.1757279093,-10.2320127518, 11.97;       !- Vertex 4

      ! Window, 1.041m2
      FenestrationSurface:Detailed, Block14:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block14:Zone1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -41.1757279093,-9.92501275, 10.942,      !- Vertex 1
         -41.1757279093,-8.86901275, 10.942,      !- Vertex 2
         -41.1757279093,-8.86901275, 11.928,      !- Vertex 3
         -41.1757279093,-9.92501275, 11.928;      !- Vertex 4

   ! Block 14, Zone 1, Wall - 1.365 m2 - 0.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block14:Zone1_Wall_3_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.1757279093,-8.5620127518, 10.8,         !- Vertex 1
      -42.3427279093,-8.5620127518, 10.8,         !- Vertex 2
      -42.3427279093,-8.5620127518, 11.97,        !- Vertex 3
      -41.1757279093,-8.5620127518, 11.97;        !- Vertex 4

   ! Block 14, Zone 1, Wall - 1.954 m2 - 270.0°, Surface Area: 1.954m2
   BuildingSurface:Detailed,                      !- Surface
      Block14:Zone1_Wall_4_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.3427279093,-8.5620127518, 10.8,         !- Vertex 1
      -42.3427279093,-10.2320127518, 10.8,        !- Vertex 2
      -42.3427279093,-10.2320127518, 11.97,       !- Vertex 3
      -42.3427279093,-8.5620127518, 11.97;        !- Vertex 4

      ! Window, 1.041m2
      FenestrationSurface:Detailed, Block14:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block14:Zone1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -42.3427279093,-8.86901275, 10.942,      !- Vertex 1
         -42.3427279093,-9.92501275, 10.942,      !- Vertex 2
         -42.3427279093,-9.92501275, 11.928,      !- Vertex 3
         -42.3427279093,-8.86901275, 11.928;      !- Vertex 4

   ! Block 14, Zone 1, Wall - 1.365 m2 - 180.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block14:Zone1_Wall_5_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:LRC,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.3427279093,-10.2320127518, 10.8,        !- Vertex 1
      -41.1757279093,-10.2320127518, 10.8,        !- Vertex 2
      -41.1757279093,-10.2320127518, 11.97,       !- Vertex 3
      -42.3427279093,-10.2320127518, 11.97;       !- Vertex 4


! second floor - Maths 9
Zone, SecondFloor:Maths9,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    214.4415,                                     !- Zone volume
    61.1407,                                      !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:Maths9,             !- Name
      SecondFloor:Maths9,                         !- Zone Name
      class_assoc_occ,                         !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,        				 !- Number of People
    0.5523,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98715,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98715,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98715,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98715,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:Maths9 ,                   !- Name
      SecondFloor:Maths9,                         !- Zone Name
      General_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,         	 !- Design Level Calculation Method
    ,            		     !- Lighting Level {W}
    18.329,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, SecondFloor:Maths9 Equipment 1,  !- Name
      SecondFloor:Maths9,                         !- Zone Name
      class_type_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,              !- Design Level Calculation Method
    ,              			 !- Design Level {W}
    10.46,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#SecondFloor:Maths9#05;   !- End-use category

   ZoneInfiltration:DesignFlowRate, SecondFloor:Maths9 Infiltration,  !- Name
      SecondFloor:Maths9,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,            		     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   0.4266,                  !- Air Changes per Hour {1/hr}
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SecondFloor:Maths9 Nat Vent,  !- Name
      SecondFloor:Maths9,                         !- Zone Name
      class_assoc_occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .178701,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24.57,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! second floor, Maths 9, Floor - 65.579 m2, Surface Area: 65.5794
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Floor_0_0_0,             !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Surface, FirstFloor:MFL2345_Ceiling_1_0_10056,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.53823735,-8.49681004, 7.2,              !- Vertex 1
      -46.46323735,-8.49681004, 7.2,              !- Vertex 2
      -46.46323735,-.22181004, 7.2,               !- Vertex 3
      -38.53823735,-.22181004, 7.2;               !- Vertex 4

   ! second floor, Maths 9, Floor - 65.579 m2, Surface Area: 65.5794 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      FirstFloor:MFL2345_Ceiling_1_0_10056,       !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      FirstFloor:MFL2345,                         !- Zone Name
      Surface, SecondFloor:Maths9_Floor_0_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-8.49681004, 7.2,              !- Vertex 1
      -38.53823735,-8.49681004, 7.2,              !- Vertex 2
      -38.53823735,-.22181004, 7.2,               !- Vertex 3
      -46.46323735,-.22181004, 7.2;               !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 1.3164
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Ceiling_1_0_0,           !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Surface, SecondFloor:Maths9_Floor_0_0_10057,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -42.36901465,-4.86181004, 10.8,             !- Vertex 1
      -41.20201465,-4.86181004, 10.8,             !- Vertex 2
      -41.20201465,-3.19181004, 10.8,             !- Vertex 3
      -42.36901465,-3.19181004, 10.8;             !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 1.3164 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:Maths9_Floor_0_0_10057,         !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Surface, SecondFloor:Maths9_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -41.20201465,-4.86181004, 10.8,             !- Vertex 1
      -42.36901465,-4.86181004, 10.8,             !- Vertex 2
      -42.36901465,-3.19181004, 10.8,             !- Vertex 3
      -41.20201465,-3.19181004, 10.8;             !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 2.225m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Roof_1_1_0,              !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.20201465,-4.86181004, 10.8,             !- Vertex 1
      -38.53823735,-4.86181004, 10.8,             !- Vertex 2
      -38.53823735,-4.02671004, 10.8,             !- Vertex 3
      -41.20201465,-4.02671004, 10.8;             !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 13.925m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Roof_1_1_1,              !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.36901465,-8.49681004, 10.8,             !- Vertex 1
      -38.53823735,-8.49681004, 10.8,             !- Vertex 2
      -38.53823735,-4.86181004, 10.8,             !- Vertex 3
      -42.36901465,-4.86181004, 10.8;             !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 18.302m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Roof_1_1_2,              !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-8.49681004, 10.8,             !- Vertex 1
      -42.36901465,-8.49681004, 10.8,             !- Vertex 2
      -42.36901465,-4.02671004, 10.8,             !- Vertex 3
      -46.46323735,-4.02671004, 10.8;             !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 3.418m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Roof_1_1_3,              !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-4.02671004, 10.8,             !- Vertex 1
      -42.36901465,-4.02671004, 10.8,             !- Vertex 2
      -42.36901465,-3.19181004, 10.8,             !- Vertex 3
      -46.46323735,-3.19181004, 10.8;             !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 15.626m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Roof_1_1_4,              !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-3.19181004, 10.8,             !- Vertex 1
      -41.20201465,-3.19181004, 10.8,             !- Vertex 2
      -41.20201465,-.22181004, 10.8,              !- Vertex 3
      -46.46323735,-.22181004, 10.8;              !- Vertex 4

   ! second floor, Maths 9, Ceiling/roof - 65.579 m2, Surface Area: 10.135m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Roof_1_1_5,              !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.20201465,-4.02671004, 10.8,             !- Vertex 1
      -38.53823735,-4.02671004, 10.8,             !- Vertex 2
      -38.53823735,-.22181004, 10.8,              !- Vertex 3
      -41.20201465,-.22181004, 10.8;              !- Vertex 4

   ! second floor, Maths 9, Wall - 29.790 m2 - 90.0°, Surface Area: 29.790m2
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Wall_2_0_0,              !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -38.5382373486,-8.4968100446, 7.2,          !- Vertex 1
      -38.5382373486,-.2218100446, 7.2,           !- Vertex 2
      -38.5382373486,-.2218100446, 10.8,          !- Vertex 3
      -38.5382373486,-8.4968100446, 10.8;         !- Vertex 4

      ! Window, 10.588m2
      FenestrationSurface:Detailed, SecondFloor:Maths9_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         SecondFloor:Maths9_Wall_2_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -38.5382373486,-8.08764337, 8.14,        !- Vertex 1
         -38.5382373486,-.63097672, 8.14,         !- Vertex 2
         -38.5382373486,-.63097672, 9.56,         !- Vertex 3
         -38.5382373486,-8.08764337, 9.56;        !- Vertex 4

   ! second floor, Maths 9, Partition - 2.610 m2 (second floor, Maths 78), Surface Area: 2.61
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Partition_3_0_0,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Surface, SecondFloor:Maths78_Partition_5_0_10058,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.53823735,-.2218100446, 7.2,             !- Vertex 1
      -39.26323735,-.2218100446, 7.2,             !- Vertex 2
      -39.26323735,-.2218100446, 10.8,            !- Vertex 3
      -38.53823735,-.2218100446, 10.8;            !- Vertex 4

   ! second floor, Maths 9, Partition - 2.610 m2 (second floor, Maths 78), Surface Area: 2.61 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:Maths78_Partition_5_0_10058,    !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:Maths78,                        !- Zone Name
      Surface, SecondFloor:Maths9_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-.2218100446, 7.2,             !- Vertex 1
      -38.53823735,-.2218100446, 7.2,             !- Vertex 2
      -38.53823735,-.2218100446, 10.8,            !- Vertex 3
      -39.26323735,-.2218100446, 10.8;            !- Vertex 4

   ! second floor, Maths 9, Partition - 25.920 m2 (second floor, SF WC2), Surface Area: 25.92
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Partition_4_0_0,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Surface, SecondFloor:SFWC2_Partition_5_0_10059,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.26323735,-.2218100446, 7.2,             !- Vertex 1
      -46.46323735,-.2218100446, 7.2,             !- Vertex 2
      -46.46323735,-.2218100446, 10.8,            !- Vertex 3
      -39.26323735,-.2218100446, 10.8;            !- Vertex 4

   ! second floor, Maths 9, Partition - 25.920 m2 (second floor, SF WC2), Surface Area: 25.92 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SecondFloor:SFWC2_Partition_5_0_10059,      !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:SFWC2,                          !- Zone Name
      Surface, SecondFloor:Maths9_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.46323735,-.2218100446, 7.2,             !- Vertex 1
      -39.26323735,-.2218100446, 7.2,             !- Vertex 2
      -39.26323735,-.2218100446, 10.8,            !- Vertex 3
      -46.46323735,-.2218100446, 10.8;            !- Vertex 4

   ! second floor, Maths 9, Partition - 29.790 m2 (second floor, SF circulation), Surface Area: 23.3655
   BuildingSurface:Detailed,                      !- Surface
      SecondFloor:Maths9_Partition_5_0_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Surface, GroundFloor:GFCirculation_Partition_8_0_10060,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.4632373486,-.22181004, 7.2,             !- Vertex 1
      -46.4632373486,-8.49681004, 7.2,            !- Vertex 2
      -46.4632373486,-8.49681004, 10.8,           !- Vertex 3
      -46.4632373486,-.22181004, 10.8;            !- Vertex 4

   ! second floor, Maths 9, Partition - 29.790 m2 (second floor, SF circulation), Surface Area: 23.3655 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      GroundFloor:GFCirculation_Partition_8_0_10060,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      GroundFloor:GFCirculation,                  !- Zone Name
      Surface, SecondFloor:Maths9_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.4632373486,-8.49681004, 7.2,            !- Vertex 1
      -46.4632373486,-.22181004, 7.2,             !- Vertex 2
      -46.4632373486,-.22181004, 10.8,            !- Vertex 3
      -46.4632373486,-8.49681004, 10.8;           !- Vertex 4

      ! Vent, 6.425m2
      FenestrationSurface:Detailed, SecondFloor:Maths9_Partition_5_0_0_0_0_0_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         SecondFloor:Maths9_Partition_5_0_0,      !- Base surface
         GroundFloor:GFCirculation_Partition_8_0_0_0_0_0_Vent_10062,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -46.4632373486,-.32381005, 10.002,       !- Vertex 1
         -46.4632373486,-8.39481004, 10.002,      !- Vertex 2
         -46.4632373486,-8.39481004, 10.798,      !- Vertex 3
         -46.4632373486,-.32381005, 10.798;       !- Vertex 4

      ! Vent, 6.425m2
      FenestrationSurface:Detailed, GroundFloor:GFCirculation_Partition_8_0_0_0_0_0_Vent_10062,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:GFCirculation_Partition_8_0_10060,  !- Base surface
         SecondFloor:Maths9_Partition_5_0_0_0_0_0_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -46.4632373486,-8.39481004, 10.002,      !- Vertex 1
         -46.4632373486,-.32381005, 10.002,       !- Vertex 2
         -46.4632373486,-.32381005, 10.798,       !- Vertex 3
         -46.4632373486,-8.39481004, 10.798;      !- Vertex 4

   ! Block 13, Zone 1, Roof - 1.949 m2, Surface Area: 1.949m2
   BuildingSurface:Detailed,                      !- Surface
      Block13:Zone1_Roof_1_0_0,                   !- Surface name
      Roof, Baseline Flat roof - Typical reference - Medium weight,  !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.369014653,-4.8618100446, 11.97,         !- Vertex 1
      -41.202014653,-4.8618100446, 11.97,         !- Vertex 2
      -41.202014653,-3.1918100446, 11.97,         !- Vertex 3
      -42.369014653,-3.1918100446, 11.97;         !- Vertex 4

   ! Block 13, Zone 1, Wall - 1.954 m2 - 90.0°, Surface Area: 1.954m2
   BuildingSurface:Detailed,                      !- Surface
      Block13:Zone1_Wall_2_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.202014653,-4.8618100446, 10.8,          !- Vertex 1
      -41.202014653,-3.1918100446, 10.8,          !- Vertex 2
      -41.202014653,-3.1918100446, 11.97,         !- Vertex 3
      -41.202014653,-4.8618100446, 11.97;         !- Vertex 4

      ! Window, 1.041m2
      FenestrationSurface:Detailed, Block13:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block13:Zone1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -41.202014653,-4.55481004, 10.942,       !- Vertex 1
         -41.202014653,-3.49881004, 10.942,       !- Vertex 2
         -41.202014653,-3.49881004, 11.928,       !- Vertex 3
         -41.202014653,-4.55481004, 11.928;       !- Vertex 4

   ! Block 13, Zone 1, Wall - 1.365 m2 - 0.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block13:Zone1_Wall_3_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -41.202014653,-3.1918100446, 10.8,          !- Vertex 1
      -42.369014653,-3.1918100446, 10.8,          !- Vertex 2
      -42.369014653,-3.1918100446, 11.97,         !- Vertex 3
      -41.202014653,-3.1918100446, 11.97;         !- Vertex 4

   ! Block 13, Zone 1, Wall - 1.954 m2 - 270.0°, Surface Area: 1.954m2
   BuildingSurface:Detailed,                      !- Surface
      Block13:Zone1_Wall_4_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.369014653,-3.1918100446, 10.8,          !- Vertex 1
      -42.369014653,-4.8618100446, 10.8,          !- Vertex 2
      -42.369014653,-4.8618100446, 11.97,         !- Vertex 3
      -42.369014653,-3.1918100446, 11.97;         !- Vertex 4

      ! Window, 1.041m2
      FenestrationSurface:Detailed, Block13:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block13:Zone1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -42.369014653,-3.49881004, 10.942,       !- Vertex 1
         -42.369014653,-4.55481004, 10.942,       !- Vertex 2
         -42.369014653,-4.55481004, 11.928,       !- Vertex 3
         -42.369014653,-3.49881004, 11.928;       !- Vertex 4

   ! Block 13, Zone 1, Wall - 1.365 m2 - 180.0°, Surface Area: 1.365m2
   BuildingSurface:Detailed,                      !- Surface
      Block13:Zone1_Wall_5_0_0,                   !- Surface name
      Wall, baseline wall,                        !- Class and Construction Name
      SecondFloor:Maths9,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -42.369014653,-4.8618100446, 10.8,          !- Vertex 1
      -41.202014653,-4.8618100446, 10.8,          !- Vertex 2
      -41.202014653,-4.8618100446, 11.97,         !- Vertex 3
      -42.369014653,-4.8618100446, 11.97;         !- Vertex 4


! second floor - SF WC2
Zone, SecondFloor:SFWC2,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    186.2,                                        !- Zone volume
    53.2,                                         !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People SecondFloor:SFWC2,              !- Name
      SecondFloor:SFWC2,                          !- Zone Name
      toilet_occ,                          !- Number of People SCHEDULE Name
      People/Area,             !- Number of People Calculation Method
    ,                   	 !- Number of People
    0.11,                  !- People per Zone Floor Area {person/m2}
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 98723,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 98723,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 98723,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 98723,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SecondFloor:SFWC2 ,                    !- Name
      SecondFloor:SFWC2,                          !- Zone Name
      General_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,    		     !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.5473,                  !- Watts per Zone Floor Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
